================================================================================================
完成时间：2026-11-06 19:18:52（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793963779541-221 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.1秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 19:16:50 | 结束：2026-11-06 19:16:54
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | FAIL | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:176 | P2:305 / P3:497 | 52.75 | 177 | 497 | 0.983108504398827 | 0.964 | 1705 | 1.017181720558406 | 1676.2 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:144 / P3:152 | P2:257 / P3:273 | 44.404 | 139.5 | 273 | 2.147682639434407 | 0.943 | 424.3333333333333 | 0.4656181419166057 | 911.3333333333334 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:184 | P2:369 / P3:465 | 55.647 | 175 | 465 | 1.3148322896113922 | 0.97 | 1295.2222222222222 | 0.7605532720036536 | 1703 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:176 / P3:184 | P2:577 / P3:577 | 55.027 | 182.5 | 577 | 0.9929650559335716 | 0.956 | 1734.2 | 1.0070847851335656 | 1722 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:160 / P3:192 | P2:513 / P3:433 | 54.268 | 182 | 513 | 1.2568989710009355 | 0.921 | 1710.4 | 0.7956088938505907 | 2149.8 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:200 | P2:337 / P3:449 | 53.34 | 195 | 449 | 1.7980337078651685 | 0.953 | 356 | 0.5561630995157006 | 640.1 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 19:17:21 | 窗口结束：2026-11-06 19:17:41 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 888 | 176 | 305 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 876 | 144 | 257 | 152 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 884 | 184 | 369 | 184 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 876 | 176 | 577 | 184 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 892 | 160 | 513 | 192 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 888 | 176 | 337 | 200 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 184 | 305 |
| 1 | P3 | 160 | 176 | 200 | 497 |
| 2 | P2 | 144 | 144 | 152 | 257 |
| 2 | P3 | 152 | 152 | 176 | 273 |
| 3 | P2 | 168 | 184 | 184 | 369 |
| 3 | P3 | 160 | 184 | 184 | 465 |
| 4 | P2 | 160 | 176 | 208 | 577 |
| 4 | P3 | 160 | 184 | 208 | 577 |
| 5 | P2 | 160 | 160 | 160 | 513 |
| 5 | P3 | 176 | 192 | 192 | 433 |
| 6 | P2 | 144 | 176 | 184 | 337 |
| 6 | P3 | 160 | 200 | 200 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 19:18:06 | 2026-11-06 19:18:06 | 2026-11-06 19:18:06 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 19:18:06 | 2026-11-06 19:18:06 | 2026-11-06 19:18:06 | 2026-11-06 19:18:11 | 2026-11-06 19:18:11 | 2026-11-06 19:18:11 | 2026-11-06 19:18:11 | 2026-11-06 19:18:11 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 19:18:06 | 2026-11-06 19:18:06 | 2026-11-06 19:18:06 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 19:18:06 | 2026-11-06 19:18:06 | 2026-11-06 19:18:06 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 19:18:06 | 2026-11-06 19:18:06 | 2026-11-06 19:18:06 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 19:18:06 | 2026-11-06 19:18:06 | 2026-11-06 19:18:06 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 2026-11-06 19:18:12 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 232 | 0.7758007117437722 | 0.964 | 31.22222222222222 | 1.2889908256880733 | 24.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 368 | 1.041278036188296 | 0.95 | 4106.3 | 0.9603582955236447 | 4275.8 | 合格 | 指标正常 |
| 热源检测 | 2 | 208 | 0.7627906976744186 | 0.949 | 23.88888888888889 | 1.3109756097560976 | 18.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 368 | 1.6637870976731224 | 0.94 | 1594.888888888889 | 0.6010384389917093 | 2653.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 3 | 220 | 0.821969696969697 | 0.965 | 29.333333333333332 | 1.2165898617511521 | 24.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 372 | 1.2528557529458397 | 0.966 | 3083.4444444444443 | 0.7981764841233318 | 3863.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 4 | 212 | 0.6385964912280702 | 0.95 | 17.8125 | 1.565934065934066 | 11.375 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 384 | 1.000022031284424 | 0.943 | 5043.333333333333 | 0.999977969200943 | 5043.444444444444 | 合格 | 指标正常 |
| 热源检测 | 5 | 212 | 0.9125475285171103 | 0.944 | 29.22222222222222 | 1.0958333333333334 | 26.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 372 | 0.9710382513661202 | 0.867 | 5718.75 | 1.0298255486775465 | 5553.125 | 合格 | 指标正常 |
| 热源检测 | 6 | 224 | 0.6826568265682657 | 0.96 | 27.1 | 1.4648648648648648 | 18.5 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 368 | 1.3904078549848942 | 0.938 | 1324 | 0.7192134282144603 | 1840.9 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 280.5 | 218 | - | 31.22222222222222 | 1.2889908256880733 | 24.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 214.5 | 163.5 | - | 23.88888888888889 | 1.3109756097560976 | 18.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 263.5 | 216.5 | - | 29.333333333333332 | 1.2165898617511521 | 24.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16 | 285 | 181.5 | - | 17.8125 | 1.565934065934066 | 11.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 262.5 | 240 | - | 29.22222222222222 | 1.0958333333333334 | 26.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 270.5 | 184.5 | - | 27.1 | 1.4648648648648648 | 18.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 41062.5 | 42758 | - | 4106.3 | 0.9603582955236447 | 4275.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14354 | 23881.5 | - | 1594.888888888889 | 0.6010384389917093 | 2653.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 27751 | 34767.5 | - | 3083.4444444444443 | 0.7981764841233318 | 3863.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45390 | 45391 | - | 5043.333333333333 | 0.999977969200943 | 5043.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 45749.5 | 44425 | - | 5718.75 | 1.0298255486775465 | 5553.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10 | 13239.5 | 18408.5 | - | 1324 | 0.7192134282144603 | 1840.9 | 在线、无火警、无故障、光源就绪、同步正常 |

