================================================================================================
完成时间：2026-11-06 19:22:26（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793963993282-223 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：152.9秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 19:20:24 | 结束：2026-11-06 19:20:28
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:176 | P2:225 / P3:401 | 54.914 | 189.5 | 401 | 0.9808848553601816 | 0.962 | 1958.888888888889 | 1.0194876539640316 | 1921.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:136 / P3:144 | P2:209 / P3:193 | 45.603 | 140 | 209 | 2.1490990990990992 | 0.952 | 493.3333333333333 | 0.4653112555019912 | 1060.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:176 | P2:305 / P3:417 | 52.968 | 174.5 | 417 | 1.3178841309823677 | 0.979 | 1323.3333333333333 | 0.7587920489296636 | 1744 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:176 / P3:168 | P2:449 / P3:481 | 54.011 | 173 | 481 | 0.993614373072136 | 0.961 | 1847.9 | 1.006426665214313 | 1836.1 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:152 / P3:176 | P2:481 / P3:385 | 53.235 | 165 | 481 | 1.2399726915855949 | 0.926 | 1953 | 0.8064693737095664 | 2421.6666666666665 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:160 | P2:241 / P3:321 | 50.916 | 157 | 321 | 1.7805616740088106 | 0.958 | 363.2 | 0.5616205350239678 | 646.7 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 19:20:55 | 窗口结束：2026-11-06 19:21:15 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 852 | 184 | 225 | 176 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 836 | 136 | 209 | 144 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 856 | 176 | 305 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 880 | 176 | 449 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 860 | 152 | 481 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 856 | 152 | 241 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 184 | 184 | 225 |
| 1 | P3 | 176 | 176 | 176 | 401 |
| 2 | P2 | 136 | 136 | 144 | 209 |
| 2 | P3 | 128 | 144 | 152 | 193 |
| 3 | P2 | 144 | 176 | 176 | 305 |
| 3 | P3 | 144 | 176 | 176 | 417 |
| 4 | P2 | 176 | 176 | 192 | 449 |
| 4 | P3 | 144 | 168 | 168 | 481 |
| 5 | P2 | 128 | 152 | 160 | 481 |
| 5 | P3 | 152 | 176 | 192 | 385 |
| 6 | P2 | 152 | 152 | 168 | 241 |
| 6 | P3 | 144 | 160 | 168 | 321 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 19:21:40 | 2026-11-06 19:21:40 | 2026-11-06 19:21:40 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 19:21:40 | 2026-11-06 19:21:40 | 2026-11-06 19:21:40 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 19:21:40 | 2026-11-06 19:21:40 | 2026-11-06 19:21:40 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:46 | 2026-11-06 19:21:46 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 19:21:40 | 2026-11-06 19:21:40 | 2026-11-06 19:21:40 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 19:21:40 | 2026-11-06 19:21:40 | 2026-11-06 19:21:40 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:46 | 2026-11-06 19:21:46 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 19:21:40 | 2026-11-06 19:21:40 | 2026-11-06 19:21:40 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 2026-11-06 19:21:45 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 0.7615658362989324 | 0.961 | 31.22222222222222 | 1.3130841121495327 | 23.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 1.0399728833256665 | 0.945 | 4589.222222222223 | 0.9615635330819016 | 4772.666666666667 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 0.7904761904761904 | 0.961 | 23.333333333333332 | 1.2650602409638554 | 18.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 1.7406882431687534 | 0.966 | 1411 | 0.5744854105406016 | 2456.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 0.7961538461538461 | 0.978 | 28.88888888888889 | 1.2560386473429952 | 23 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 1.2731638525746083 | 0.983 | 2915.222222222222 | 0.7854448569033649 | 3711.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.6111111111111112 | 0.964 | 30.6 | 1.6363636363636365 | 18.7 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 1.0002976803828627 | 0.948 | 4852.333333333333 | 0.9997024082043768 | 4853.777777777777 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 0.8301886792452831 | 0.935 | 39.75 | 1.2045454545454546 | 33 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 0.9821317695757158 | 0.895 | 4831.666666666667 | 1.0181933127282945 | 4745.333333333333 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.684931506849315 | 0.957 | 29.2 | 1.46 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.4107112829998318 | 0.947 | 1321.5555555555557 | 0.70886226831158 | 1864.3333333333333 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 281 | 214 | - | 31.22222222222222 | 1.3130841121495327 | 23.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 210 | 166 | - | 23.333333333333332 | 1.2650602409638554 | 18.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 259.5 | 206.5 | - | 28.88888888888889 | 1.2560386473429952 | 23 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 306 | 186.5 | - | 30.6 | 1.6363636363636365 | 18.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 318 | 264 | - | 39.75 | 1.2045454545454546 | 33 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 292 | 199.5 | - | 29.2 | 1.46 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41302.5 | 42953.5 | - | 4589.222222222223 | 0.9615635330819016 | 4772.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12699 | 22105 | - | 1411 | 0.5744854105406016 | 2456.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 26236.5 | 33403.5 | - | 2915.222222222222 | 0.7854448569033649 | 3711.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43670.5 | 43684 | - | 4852.333333333333 | 0.9997024082043768 | 4853.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43485 | 42707.5 | - | 4831.666666666667 | 1.0181933127282945 | 4745.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11893.5 | 16779 | - | 1321.5555555555557 | 0.70886226831158 | 1864.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |

