================================================================================================
完成时间：2026-11-06 19:35:00（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793964747857-229 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 19:32:58 | 结束：2026-11-06 19:33:03
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 768ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:168 | P2:433 / P3:369 | 53.772 | 155.5 | 433 | 1.001495841560462 | 0.963 | 983.1176470588235 | 0.9985063926395029 | 984.5882352941177 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:200 / P3:224 | P2:561 / P3:385 | 54.676 | 219 | 561 | 2.303523837725792 | 0.965 | 1125.6666666666667 | 0.4341174958220851 | 2593 | 0 | P3 噪声波动值超过上限；P3RAW滚动10秒波动 224 > B上限 220 |
| 3 | 1 | B类合格 | P2:168 / P3:176 | P2:465 / P3:481 | 51.601 | 158 | 481 | 1.318980498165669 | 0.968 | 1150.888888888889 | 0.7581613233787147 | 1518 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:184 / P3:184 | P2:305 / P3:193 | 50.143 | 171.5 | 305 | 1.0423606950269622 | 0.965 | 1517.2727272727273 | 0.9593608093349428 | 1581.5454545454545 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:184 | P2:289 / P3:401 | 50.442 | 184 | 401 | 1.0352757043101373 | 0.957 | 1845.7777777777778 | 0.9659262704965693 | 1910.888888888889 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:176 | P2:593 / P3:545 | 51.541 | 159 | 593 | 2.019338043882484 | 0.952 | 268.9 | 0.49521178637200736 | 543 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 19:33:30 | 窗口结束：2026-11-06 19:33:50 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 860 | 160 | 433 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 876 | 200 | 561 | 224 | 385 | 不合格 | 噪声波动值超过上限 |
| 3 | 868 | 168 | 465 | 176 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 852 | 184 | 305 | 184 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 884 | 176 | 289 | 184 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 912 | 168 | 593 | 176 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 184 | 433 |
| 1 | P3 | 152 | 168 | 184 | 369 |
| 2 | P2 | 200 | 200 | 232 | 561 |
| 2 | P3 | 224 | 224 | 232 | 385 |
| 3 | P2 | 152 | 168 | 184 | 465 |
| 3 | P3 | 136 | 176 | 192 | 481 |
| 4 | P2 | 144 | 184 | 192 | 305 |
| 4 | P3 | 152 | 184 | 184 | 193 |
| 5 | P2 | 168 | 176 | 184 | 289 |
| 5 | P3 | 176 | 184 | 200 | 401 |
| 6 | P2 | 152 | 168 | 176 | 593 |
| 6 | P3 | 160 | 176 | 176 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 19:34:15 | 2026-11-06 19:34:15 | 2026-11-06 19:34:15 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 1 | - |
| 2 | 模式切换成功 | 2026-11-06 19:34:56 | 2026-11-06 19:34:56 | 2026-11-06 19:34:56 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-06 19:34:15 | 2026-11-06 19:34:15 | 2026-11-06 19:34:15 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 19:34:15 | 2026-11-06 19:34:15 | 2026-11-06 19:34:15 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 19:34:15 | 2026-11-06 19:34:15 | 2026-11-06 19:34:15 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 19:34:15 | 2026-11-06 19:34:15 | 2026-11-06 19:34:15 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 2026-11-06 19:34:20 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.9008264462809917 | 0.942 | 14.235294117647058 | 1.110091743119266 | 12.823529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 1.038748520557814 | 0.958 | 2286.235294117647 | 0.9626969186564946 | 2374.823529411765 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.7037037037037037 | 0.944 | 30 | 1.4210526315789473 | 21.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 128 | 2.303523837725792 | 0.979 | 1125.6666666666667 | 0.4341174958220851 | 2593 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 192 | 0.6304347826086957 | 0.973 | 35.77777777777778 | 1.5862068965517242 | 22.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 1.2760016647118912 | 0.957 | 2936.777777777778 | 0.7836980371226947 | 3747.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.8461538461538461 | 0.979 | 15.4375 | 1.1818181818181819 | 13.0625 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 212 | 0.9951824447364175 | 0.928 | 2551.9411764705883 | 1.0048408764534211 | 2539.6470588235293 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 0.8012618296529969 | 0.964 | 35.22222222222222 | 1.2480314960629921 | 28.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 1.0026189436927107 | 0.937 | 4836.555555555556 | 0.9973878972572922 | 4849.222222222223 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.7886792452830189 | 0.95 | 29.444444444444443 | 1.2679425837320575 | 23.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 1.5110271505140145 | 0.957 | 1264.5555555555557 | 0.6618014770018026 | 1910.7777777777778 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 242 | 218 | - | 14.235294117647058 | 1.110091743119266 | 12.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 269.5 | 190 | - | 30 | 1.4210526315789473 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 322 | 202.5 | - | 35.77777777777778 | 1.5862068965517242 | 22.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16 | 246.5 | 208.5 | - | 15.4375 | 1.1818181818181819 | 13.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 317 | 253.5 | - | 35.22222222222222 | 1.2480314960629921 | 28.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 265 | 208.5 | - | 29.444444444444443 | 1.2679425837320575 | 23.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 40757 | 42223 | - | 2397.470588235294 | 0.9652795869549772 | 2483.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 11046.5 | 24704 | - | 1227.4444444444443 | 0.44717454663212436 | 2744.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 28074 | 35399 | - | 3119.3333333333335 | 0.7930732506567982 | 3933.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17 | 45188 | 44984 | - | 2658.1176470588234 | 1.004534945758492 | 2646.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45323 | 45427 | - | 5035.888888888889 | 0.9977106126312545 | 5047.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12503.5 | 18921.5 | - | 1389.3333333333333 | 0.6608180953387591 | 2102.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

