================================================================================================
完成时间：2026-11-07 08:31:46（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794011353494-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-07 08:29:57 | 结束：2026-11-07 08:30:04
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 5 | FAIL | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 900ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | FAIL | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | FAIL | FAIL | FAIL | FAIL |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | A类合格 | P2:176 / P3:176 | P2:705 / P3:673 | 54.317 | 163 | 705 | 1.786204030750052 | 0.951 | 534.7777777777778 | 0.5598464580667675 | 955.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:176 | P2:289 / P3:241 | 53.797 | 166 | 289 | 1.254867113660231 | 0.963 | 1375.4444444444443 | 0.7968971288785889 | 1726 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 5 | 1 | 不合格 | P2:176 / P3:168 | P2:289 / P3:353 | 52 | 169 | 353 | 1.033290428270536 | 0.955 | 2136.5 | 0.9677821187928204 | 2207.625 | 0 | 测试链路异常，需复测 |
| 6 | 1 | A类合格 | P2:168 / P3:176 | P2:481 / P3:513 | 51.668 | 166.5 | 513 | 2.081686046511628 | 0.954 | 382.22222222222223 | 0.4803798352185449 | 795.6666666666666 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-07 08:30:15 | 窗口结束：2026-11-07 08:30:35 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 900 | 176 | 705 | 176 | 673 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 932 | 176 | 289 | 176 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 5 | 928 | 176 | 289 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 944 | 168 | 481 | 176 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 176 | 176 | 192 | 705 |
| 2 | P3 | 168 | 176 | 184 | 673 |
| 3 | P2 | 176 | 176 | 176 | 289 |
| 3 | P3 | 168 | 176 | 176 | 241 |
| 4 | P2 | - | - | - | - |
| 4 | P3 | - | - | - | - |
| 5 | P2 | 168 | 176 | 200 | 289 |
| 5 | P3 | 168 | 168 | 184 | 353 |
| 6 | P2 | 144 | 168 | 184 | 481 |
| 6 | P3 | 160 | 176 | 192 | 513 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-07 08:31:38 | 2026-11-07 08:31:38 | 2026-11-07 08:31:38 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-07 08:31:41 | 2026-11-07 08:31:41 | 2026-11-07 08:31:41 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-07 08:31:41 | 2026-11-07 08:31:41 | 2026-11-07 08:31:41 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-07 08:31:39 | 2026-11-07 08:31:39 | 2026-11-07 08:31:39 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-07 08:31:00 | 2026-11-07 08:31:00 | 2026-11-07 08:31:00 | 2026-11-07 08:31:06 | 2026-11-07 08:31:06 | 2026-11-07 08:31:06 | 2026-11-07 08:31:06 | 2026-11-07 08:31:06 | 2026-11-07 08:31:06 | 2026-11-07 08:31:06 | 1 | - |
| 6 | 模式切换成功 | 2026-11-07 08:31:41 | 2026-11-07 08:31:41 | 2026-11-07 08:31:41 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 208 | 0.8628571428571429 | 0.97 | 19.444444444444443 | 1.1589403973509933 | 16.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 268 | 1.4109491875161206 | 0.917 | 1723.111111111111 | 0.7087427448471276 | 2431.222222222222 | 合格 | 指标正常 |
| 热源检测 | 3 | 208 | 0.815 | 0.957 | 22.22222222222222 | 1.2269938650306749 | 18.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 264 | 1.2030835602390466 | 0.955 | 2827.9 | 0.8311974604667568 | 3402.2 | 合格 | 指标正常 |
| 热源检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 204 | 0.8743455497382199 | 0.958 | 23.875 | 1.1437125748502994 | 20.875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 268 | 0.9979868147427104 | 0.941 | 5650.25 | 1.0020172463478974 | 5638.875 | 合格 | 指标正常 |
| 热源检测 | 6 | 220 | 1.0326797385620916 | 0.948 | 17 | 0.9683544303797469 | 17.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 268 | 1.478806402316416 | 0.946 | 1381.4444444444443 | 0.6762210377461112 | 2042.888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 174.5 | 151 | - | 19.444444444444443 | 1.1589403973509933 | 16.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 199.5 | 162.5 | - | 22.22222222222222 | 1.2269938650306749 | 18.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 5 | 8 | 190.5 | 167 | - | 23.875 | 1.1437125748502994 | 20.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 152.5 | 158 | - | 17 | 0.9683544303797469 | 17.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15508 | 21881 | - | 1723.111111111111 | 0.7087427448471276 | 2431.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 28278.5 | 34022 | - | 2827.9 | 0.8311974604667568 | 3402.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 45202 | 45110.5 | - | 5650.25 | 1.0020172463478974 | 5638.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12433 | 18386 | - | 1381.4444444444443 | 0.6762210377461112 | 2042.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |

