================================================================================================
完成时间：2026-11-07 08:39:43（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794011830387-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：152.8秒 | 设备：6（A 5 / B 0 / NG 0 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-07 08:37:41 | 结束：2026-11-07 08:37:45
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 744ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 744ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 744ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 744ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 744ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 744ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:184 | P2:529 / P3:561 | 54.321 | 171.5 | 561 | 0.9868398852707947 | 0.961 | 1975.6666666666667 | 1.0133356129252864 | 1949.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 需复测 | P2:144 / P3:128 | P2:385 / P3:401 | 40.973 | 124.5 | 401 | 0.7294685990338164 | 0.948 | 25.875 | 1.3708609271523178 | 18.875 | 0 | FLASH_SAMPLES_MISSING |
| 3 | 1 | A类合格 | P2:176 / P3:176 | P2:433 / P3:481 | 51.994 | 198 | 481 | 1.3167220376522701 | 0.96 | 1505 | 0.7594617325483599 | 1981.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:257 / P3:433 | 47.649 | 179 | 433 | 0.9885251969753054 | 0.951 | 1891.1 | 1.0116080025676688 | 1869.4 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:192 | P2:593 / P3:401 | 54.002 | 174 | 593 | 1.011765381083563 | 0.962 | 1936 | 0.9883714334335469 | 1958.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:184 | P2:705 / P3:641 | 55.986 | 173 | 705 | 1.7035889491350373 | 0.962 | 430.3333333333333 | 0.586996059411943 | 733.1111111111111 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-07 08:38:12 | 窗口结束：2026-11-07 08:38:32 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 864 | 192 | 529 | 184 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 864 | 144 | 385 | 128 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 868 | 176 | 433 | 176 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 872 | 168 | 257 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 852 | 184 | 593 | 192 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 872 | 184 | 705 | 184 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 192 | 192 | 200 | 529 |
| 1 | P3 | 184 | 184 | 200 | 561 |
| 2 | P2 | 120 | 144 | 152 | 385 |
| 2 | P3 | 112 | 128 | 152 | 401 |
| 3 | P2 | 176 | 176 | 176 | 433 |
| 3 | P3 | 176 | 176 | 176 | 481 |
| 4 | P2 | 160 | 168 | 176 | 257 |
| 4 | P3 | 160 | 176 | 200 | 433 |
| 5 | P2 | 160 | 184 | 208 | 593 |
| 5 | P3 | 136 | 192 | 192 | 401 |
| 6 | P2 | 176 | 184 | 200 | 705 |
| 6 | P3 | 176 | 184 | 208 | 641 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-07 08:38:57 | 2026-11-07 08:38:57 | 2026-11-07 08:38:57 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 1 | - |
| 2 | 模式切换成功 | 2026-11-07 08:39:38 | 2026-11-07 08:39:38 | 2026-11-07 08:39:38 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-07 08:38:57 | 2026-11-07 08:38:57 | 2026-11-07 08:38:57 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 1 | - |
| 4 | 测试就绪 | 2026-11-07 08:38:57 | 2026-11-07 08:38:57 | 2026-11-07 08:38:57 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 1 | - |
| 5 | 测试就绪 | 2026-11-07 08:38:57 | 2026-11-07 08:38:57 | 2026-11-07 08:38:57 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 2026-11-07 08:39:03 | 2026-11-07 08:39:03 | 1 | - |
| 6 | 测试就绪 | 2026-11-07 08:38:57 | 2026-11-07 08:38:57 | 2026-11-07 08:38:57 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 2026-11-07 08:39:02 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 176 | 0.8324607329842932 | 0.944 | 11.9375 | 1.20125786163522 | 9.9375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 0.9663454658207318 | 0.95 | 2206.6315789473683 | 1.034826607429347 | 2132.3684210526317 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 0.7294685990338164 | 0.948 | 25.875 | 1.3708609271523178 | 18.875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 176 | 0.9043062200956937 | 0.961 | 23.22222222222222 | 1.1058201058201058 | 21 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 1.260436381816234 | 0.958 | 3500.375 | 0.7933760199456029 | 4412 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 0.8883495145631068 | 0.946 | 25.75 | 1.1256830601092895 | 22.875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 0.970309790504757 | 0.934 | 4267.4 | 1.0305986910425773 | 4140.7 | 合格 | 指标正常 |
| 热源检测 | 5 | 176 | 0.9230769230769231 | 0.963 | 23.11111111111111 | 1.0833333333333333 | 21.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 0.9894996200520414 | 0.95 | 4342.7 | 1.0106118079635102 | 4297.1 | 合格 | 指标正常 |
| 热源检测 | 6 | 180 | 0.8032128514056225 | 0.968 | 31.125 | 1.245 | 25 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 196 | 1.3896864686468646 | 0.937 | 1346.6666666666667 | 0.71958677195274 | 1871.4444444444443 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16 | 190.5 | 159 | - | 11.9375 | 1.20125786163522 | 9.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 206.5 | 151 | - | 25.875 | 1.3708609271523178 | 18.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 208.5 | 188.5 | - | 23.22222222222222 | 1.1058201058201058 | 21 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 206 | 182.5 | - | 25.75 | 1.1256830601092895 | 22.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 207.5 | 192 | - | 23.11111111111111 | 1.0833333333333333 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 248.5 | 200 | - | 31.125 | 1.245 | 25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 18.5 | 41925.5 | 40515 | - | 2206.6315789473683 | 1.034826607429347 | 2132.3684210526317 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 28003 | 35296 | - | 3500.375 | 0.7933760199456029 | 4412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10 | 42674 | 41406.5 | - | 4267.4 | 1.0305986910425773 | 4140.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 43426.5 | 42970.5 | - | 4342.7 | 1.0106118079635102 | 4297.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12119.5 | 16843 | - | 1346.6666666666667 | 0.71958677195274 | 1871.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

