================================================================================================
完成时间：2026-11-07 08:43:51（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794012078280-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：152.9秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-07 08:41:50 | 结束：2026-11-07 08:41:56
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:144 / P3:128 | P2:353 / P3:337 | 40.172 | 132.5 | 353 | 1.0154236099875964 | 0.943 | 2060.3333333333335 | 0.9848106644006586 | 2092.1111111111113 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:168 | P2:625 / P3:545 | 52.969 | 177 | 625 | 1.9968125796855078 | 0.954 | 522.8888888888889 | 0.5007981270618282 | 1044.111111111111 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:192 / P3:184 | P2:401 / P3:609 | 54.253 | 195.5 | 609 | 0.9796885975181456 | 0.952 | 1898.2222222222222 | 1.0207325088128099 | 1859.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:168 | P2:209 / P3:191 | 53.505 | 163 | 209 | 0.9580397682793174 | 0.96 | 2129 | 1.043798006210165 | 2039.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:184 | P2:385 / P3:417 | 51.1 | 168.5 | 417 | 1.0420713770328023 | 0.933 | 2001.888888888889 | 0.9596271637816245 | 2086.1111111111113 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:144 / P3:152 | P2:481 / P3:337 | 47.433 | 152.5 | 481 | 1.950479233226837 | 0.956 | 375.6 | 0.5126945126945127 | 732.6 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-07 08:42:20 | 窗口结束：2026-11-07 08:42:40 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 868 | 144 | 353 | 128 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 864 | 160 | 625 | 168 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 864 | 192 | 401 | 184 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 888 | 168 | 209 | 168 | 191 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 864 | 160 | 385 | 184 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 876 | 144 | 481 | 152 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 120 | 144 | 152 | 353 |
| 1 | P3 | 104 | 128 | 136 | 337 |
| 2 | P2 | 160 | 160 | 168 | 625 |
| 2 | P3 | 168 | 168 | 168 | 545 |
| 3 | P2 | 168 | 192 | 192 | 401 |
| 3 | P3 | 168 | 184 | 192 | 609 |
| 4 | P2 | 152 | 168 | 176 | 209 |
| 4 | P3 | 160 | 168 | 184 | 191 |
| 5 | P2 | 152 | 160 | 160 | 385 |
| 5 | P3 | 168 | 184 | 184 | 417 |
| 6 | P2 | 136 | 144 | 168 | 481 |
| 6 | P3 | 152 | 152 | 168 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-07 08:43:05 | 2026-11-07 08:43:05 | 2026-11-07 08:43:05 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 1 | - |
| 2 | 测试就绪 | 2026-11-07 08:43:05 | 2026-11-07 08:43:05 | 2026-11-07 08:43:05 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 1 | - |
| 3 | 测试就绪 | 2026-11-07 08:43:05 | 2026-11-07 08:43:05 | 2026-11-07 08:43:05 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 1 | - |
| 4 | 测试就绪 | 2026-11-07 08:43:05 | 2026-11-07 08:43:05 | 2026-11-07 08:43:05 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 1 | - |
| 5 | 测试就绪 | 2026-11-07 08:43:05 | 2026-11-07 08:43:05 | 2026-11-07 08:43:05 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 1 | - |
| 6 | 测试就绪 | 2026-11-07 08:43:05 | 2026-11-07 08:43:05 | 2026-11-07 08:43:05 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 2026-11-07 08:43:10 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 0.7352941176470589 | 0.941 | 22.666666666666668 | 1.36 | 16.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 1.1119474405731875 | 0.917 | 4295.666666666667 | 0.8993230826490498 | 4776.555555555556 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 0.9388646288209607 | 0.974 | 25.444444444444443 | 1.0651162790697675 | 23.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.625556858147714 | 0.926 | 1599.375 | 0.6151738064330016 | 2599.875 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 0.9608938547486033 | 0.944 | 22.375 | 1.0406976744186047 | 21.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 0.9901966471373049 | 0.956 | 3830.8888888888887 | 1.009900410076157 | 3793.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 0.7909836065573771 | 0.976 | 27.11111111111111 | 1.2642487046632125 | 21.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 0.9810774147563975 | 0.935 | 4832.555555555556 | 1.019287555659714 | 4741.111111111111 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 0.6929460580912863 | 0.934 | 26.77777777777778 | 1.4431137724550898 | 18.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 0.9984770519417587 | 0.895 | 4815.222222222223 | 1.0015252709666982 | 4807.888888888889 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 0.7086956521739131 | 0.979 | 23 | 1.4110429447852761 | 16.3 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 1.4578086672117743 | 0.937 | 1111.8181818181818 | 0.6859610746536542 | 1620.8181818181818 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 203.5 | 149.5 | - | 22.666666666666668 | 1.36 | 16.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 229 | 215 | - | 25.444444444444443 | 1.0651162790697675 | 23.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 178.5 | 172 | - | 22.375 | 1.0406976744186047 | 21.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 244 | 193 | - | 27.11111111111111 | 1.2642487046632125 | 21.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 241 | 167 | - | 26.77777777777778 | 1.4431137724550898 | 18.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 229.5 | 162.5 | - | 23 | 1.4110429447852761 | 16.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 38660.5 | 42988.5 | - | 4295.666666666667 | 0.8993230826490498 | 4776.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 12795 | 20798.5 | - | 1599.375 | 0.6151738064330016 | 2599.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 34478 | 34139.5 | - | 3830.8888888888887 | 1.009900410076157 | 3793.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43493 | 42670 | - | 4832.555555555556 | 1.019287555659714 | 4741.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43337 | 43270.5 | - | 4815.222222222223 | 1.0015252709666982 | 4807.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10.5 | 12230 | 17829 | - | 1111.8181818181818 | 0.6859610746536542 | 1620.8181818181818 | 在线、无火警、无故障、光源就绪、同步正常 |

