================================================================================================
完成时间：2026-11-07 08:47:50（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794012317424-9 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.3秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-07 08:45:48 | 结束：2026-11-07 08:45:52
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:184 | P2:305 / P3:641 | 51.463 | 167.5 | 641 | 1.0188712626054137 | 0.974 | 1884.111111111111 | 0.9814782659026451 | 1919.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:144 / P3:152 | P2:417 / P3:689 | 43.973 | 130.5 | 689 | 2.188191881918819 | 0.931 | 391.44444444444446 | 0.45699831365935917 | 856.5555555555555 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | A类合格 | P2:136 / P3:136 | P2:289 / P3:337 | 36.264 | 115 | 337 | 1.2611800075159714 | 0.963 | 1182.6666666666667 | 0.7929082240762813 | 1491.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:144 / P3:144 | P2:385 / P3:481 | 40.838 | 132.5 | 481 | 1.0698909216829227 | 0.956 | 1082.9375 | 0.9346747221922538 | 1158.625 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:192 / P3:200 | P2:337 / P3:449 | 53.65 | 200 | 449 | 0.9996020918599363 | 0.962 | 1954.6666666666667 | 1.0003980665339778 | 1953.888888888889 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:168 / P3:200 | P2:273 / P3:369 | 55.755 | 173 | 369 | 1.9972972972972973 | 0.954 | 287.77777777777777 | 0.5006765899864682 | 574.7777777777778 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-07 08:46:19 | 窗口结束：2026-11-07 08:46:39 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 888 | 168 | 305 | 184 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 908 | 144 | 417 | 152 | 689 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 908 | 136 | 289 | 136 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 876 | 144 | 385 | 144 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 904 | 192 | 337 | 200 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 832 | 168 | 273 | 200 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 192 | 305 |
| 1 | P3 | 152 | 184 | 200 | 641 |
| 2 | P2 | 120 | 144 | 152 | 417 |
| 2 | P3 | 128 | 152 | 160 | 689 |
| 3 | P2 | 112 | 136 | 152 | 289 |
| 3 | P3 | 112 | 136 | 152 | 337 |
| 4 | P2 | 128 | 144 | 152 | 385 |
| 4 | P3 | 144 | 144 | 152 | 481 |
| 5 | P2 | 176 | 192 | 232 | 337 |
| 5 | P3 | 192 | 200 | 224 | 449 |
| 6 | P2 | 160 | 168 | 192 | 273 |
| 6 | P3 | 152 | 200 | 200 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-07 08:47:04 | 2026-11-07 08:47:04 | 2026-11-07 08:47:04 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 1 | - |
| 2 | 测试就绪 | 2026-11-07 08:47:04 | 2026-11-07 08:47:04 | 2026-11-07 08:47:04 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 1 | - |
| 3 | 测试就绪 | 2026-11-07 08:47:04 | 2026-11-07 08:47:04 | 2026-11-07 08:47:04 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 1 | - |
| 4 | 测试就绪 | 2026-11-07 08:47:04 | 2026-11-07 08:47:04 | 2026-11-07 08:47:04 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 1 | - |
| 5 | 测试就绪 | 2026-11-07 08:47:04 | 2026-11-07 08:47:04 | 2026-11-07 08:47:04 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 1 | - |
| 6 | 测试就绪 | 2026-11-07 08:47:04 | 2026-11-07 08:47:04 | 2026-11-07 08:47:04 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 2026-11-07 08:47:10 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 0.8464912280701754 | 0.97 | 25.333333333333332 | 1.1813471502590673 | 21.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 1.0561885845703534 | 0.966 | 4251.555555555556 | 0.9468006136487356 | 4490.444444444444 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 0.6180257510729614 | 0.949 | 25.88888888888889 | 1.6180555555555556 | 16 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 1.718428724873408 | 0.918 | 766.7058823529412 | 0.5819269577640861 | 1317.5294117647059 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 0.7330097087378641 | 0.943 | 22.88888888888889 | 1.3642384105960266 | 16.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 1.199686590552944 | 0.97 | 2978 | 0.8335510356409778 | 3572.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 0.9948186528497409 | 0.95 | 19.3 | 1.0052083333333333 | 19.2 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 1.0090890071828726 | 0.942 | 2688.6875 | 0.9909928587882977 | 2713.125 | 合格 | 指标正常 |
| 热源检测 | 5 | 188 | 0.6555555555555556 | 0.954 | 30 | 1.5254237288135593 | 19.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 0.9998383857040611 | 0.959 | 4812.555555555556 | 1.0001616404193414 | 4811.777777777777 | 合格 | 指标正常 |
| 热源检测 | 6 | 184 | 0.7073170731707317 | 0.98 | 27.333333333333332 | 1.4137931034482758 | 19.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 1.406687824134995 | 0.928 | 1435.4444444444443 | 0.7108897815440489 | 2019.2222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 227.5 | 193 | - | 25.333333333333332 | 1.1813471502590673 | 21.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 233 | 143.5 | - | 25.88888888888889 | 1.6180555555555556 | 16 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 205.5 | 151 | - | 22.88888888888889 | 1.3642384105960266 | 16.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 192.5 | 192 | - | 19.3 | 1.0052083333333333 | 19.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 269.5 | 176.5 | - | 30 | 1.5254237288135593 | 19.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 246 | 173.5 | - | 27.333333333333332 | 1.4137931034482758 | 19.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40222 | 42313.5 | - | 4469.111111111111 | 0.9505600983126152 | 4701.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 14820.5 | 24349 | - | 871.8235294117648 | 0.6086902952893343 | 1432.2941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 28567.5 | 33920.5 | - | 3174.222222222222 | 0.842192152353999 | 3769 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16 | 44902.5 | 45289 | - | 2806.4375 | 0.9914769590849876 | 2830.5625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45081.5 | 45169.5 | - | 5009.111111111111 | 0.9980518042948859 | 5018.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13510 | 20323.5 | - | 1501.111111111111 | 0.6647313520960441 | 2258.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |

