================================================================================================
完成时间：2026-11-07 08:51:34（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794012541454-11 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 2 / B 2 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-07 08:49:32 | 结束：2026-11-07 08:49:36
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 835ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 835ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 835ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 835ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 835ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 835ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:144 / P3:160 | P2:353 / P3:593 | 43.535 | 157.5 | 593 | 1.1243006993006992 | 0.918 | 1906.6666666666667 | 0.8894417664437879 | 2143.6666666666665 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:176 | P2:193 / P3:273 | 52.695 | 179.5 | 273 | 2.3415823022122235 | 0.947 | 296.3333333333333 | 0.42706164931945556 | 693.8888888888889 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:176 / P3:176 | P2:273 / P3:385 | 52.005 | 166 | 385 | 1.2983365148622852 | 0.97 | 1100.1 | 0.77021634110481 | 1428.3 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | 不合格 | P2:152 / P3:8 | P2:529 / P3:32767 | 32.724 | 155 | 32767 | 0.037815126050420166 | 0.735 | 29.75 | 26.444444444444443 | 1.125 | 0 | 探头疑似无有效数据（高绝对值/低波动）；无数据探头：P3；P3RAW滚动10秒波动 8 < 下限 50；P3RAW绝对值 32767 > B上限 1100 |
| 5 | 1 | 不合格 | P2:184 / P3:160 | P2:497 / P3:3999 | 53.071 | 177.5 | 3999 | 0.930473987067687 | 0.952 | 936.5 | 1.0747210710870259 | 871.3888888888889 | 0 | P3 噪声绝对值超过上限；P3RAW绝对值 3999 > B上限 1100 |
| 6 | 1 | B类合格 | P2:160 / P3:144 | P2:513 / P3:545 | 46.892 | 154.5 | 545 | 2.16765347460268 | 0.952 | 356.55555555555554 | 0.461328349626222 | 772.8888888888889 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-07 08:50:03 | 窗口结束：2026-11-07 08:50:23 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 832 | 144 | 353 | 160 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 832 | 176 | 193 | 176 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 840 | 176 | 273 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 840 | 152 | 529 | 8 | 32767 | 不合格 | 噪声波动值低于下限 |
| 5 | 832 | 184 | 497 | 160 | 3999 | 不合格 | 噪声绝对值超过上限 |
| 6 | 840 | 160 | 513 | 144 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 144 | 144 | 353 |
| 1 | P3 | 144 | 160 | 160 | 593 |
| 2 | P2 | 144 | 176 | 176 | 193 |
| 2 | P3 | 136 | 176 | 176 | 273 |
| 3 | P2 | 136 | 176 | 184 | 273 |
| 3 | P3 | 128 | 176 | 184 | 385 |
| 4 | P2 | 152 | 152 | 168 | 529 |
| 4 | P3 | 8 | 8 | 8 | 32767 |
| 5 | P2 | 184 | 184 | 200 | 497 |
| 5 | P3 | 160 | 160 | 184 | 3999 |
| 6 | P2 | 136 | 160 | 168 | 513 |
| 6 | P3 | 144 | 144 | 144 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-07 08:50:48 | 2026-11-07 08:50:48 | 2026-11-07 08:50:48 | 2026-11-07 08:50:53 | 2026-11-07 08:50:53 | 2026-11-07 08:50:53 | 2026-11-07 08:50:53 | 2026-11-07 08:50:53 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 1 | - |
| 2 | 测试就绪 | 2026-11-07 08:50:48 | 2026-11-07 08:50:48 | 2026-11-07 08:50:48 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 1 | - |
| 3 | 测试就绪 | 2026-11-07 08:50:48 | 2026-11-07 08:50:48 | 2026-11-07 08:50:48 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 1 | - |
| 4 | 测试就绪 | 2026-11-07 08:50:48 | 2026-11-07 08:50:48 | 2026-11-07 08:50:48 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 1 | - |
| 5 | 测试就绪 | 2026-11-07 08:50:48 | 2026-11-07 08:50:48 | 2026-11-07 08:50:48 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 1 | - |
| 6 | 测试就绪 | 2026-11-07 08:50:48 | 2026-11-07 08:50:48 | 2026-11-07 08:50:48 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 2026-11-07 08:50:54 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 0.7204724409448819 | 0.933 | 25.4 | 1.3879781420765027 | 18.3 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 0.976926246394726 | 0.875 | 2292.1666666666665 | 1.023618726275833 | 2239.277777777778 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 0.9024390243902439 | 0.953 | 22.77777777777778 | 1.1081081081081081 | 20.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.702787432699516 | 0.932 | 1630.3333333333333 | 0.5872723634180508 | 2776.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 0.6642335766423357 | 0.979 | 30.444444444444443 | 1.5054945054945055 | 20.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 1.2368048676949202 | 0.962 | 1662.8235294117646 | 0.8085349808363366 | 2056.5882352941176 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 0.037815126050420166 | 0.769 | 29.75 | 26.444444444444443 | 1.125 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 188 | 0.0001958352372870292 | 0.717 | 5744.625 | 5106.333333333333 | 1.125 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 热源检测 | 5 | 116 | 0.703125 | 0.951 | 16 | 1.4222222222222223 | 11.25 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 0.8867213186620491 | 0.926 | 2683.6470588235293 | 1.1277500370791516 | 2379.6470588235293 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 0.6205533596837944 | 0.973 | 28.11111111111111 | 1.6114649681528663 | 17.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.5422398383461569 | 0.939 | 1429.6666666666667 | 0.6484075791171134 | 2204.8888888888887 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 254 | 182.5 | - | 25.4 | 1.3879781420765027 | 18.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 204.5 | 185 | - | 22.77777777777778 | 1.1081081081081081 | 20.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 274 | 181.5 | - | 30.444444444444443 | 1.5054945054945055 | 20.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 237.5 | 8.5 | - | 29.75 | 26.444444444444443 | 1.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16 | 256 | 179.5 | - | 16 | 1.4222222222222223 | 11.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 252.5 | 157 | - | 28.11111111111111 | 1.6114649681528663 | 17.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17.5 | 41258.5 | 40307 | - | 2292.1666666666665 | 1.023618726275833 | 2239.277777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14673 | 24985 | - | 1630.3333333333333 | 0.5872723634180508 | 2776.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 28268 | 34962 | - | 1662.8235294117646 | 0.8085349808363366 | 2056.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 45957 | 9 | - | 5744.625 | 5106.333333333333 | 1.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17 | 45622 | 40454 | - | 2683.6470588235293 | 1.1277500370791516 | 2379.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12866.5 | 19843.5 | - | 1429.6666666666667 | 0.6484075791171134 | 2204.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |

