================================================================================================
完成时间：2026-11-07 08:55:38（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794012785322-13 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 1 / B 2 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-07 08:53:37 | 结束：2026-11-07 08:53:43
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 746ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 746ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 746ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 746ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 746ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:152 / P3:8 | P2:465 / P3:32767 | 31.793 | 144 | 32767 | 0.04035874439461883 | 0.724 | 24.77777777777778 | 24.77777777777778 | 1 | 0 | 探头疑似无有效数据（高绝对值/低波动）；无数据探头：P3；P3RAW滚动10秒波动 8 < 下限 50；P3RAW绝对值 32767 > B上限 1100 |
| 2 | 1 | 不合格 | P2:160 / P3:144 | P2:401 / P3:4383 | 50.237 | 163 | 4383 | 1.8069620253164558 | 0.93 | 297.4117647058824 | 0.553415061295972 | 537.4117647058823 | 0 | P3 噪声绝对值超过上限；P3RAW绝对值 4383 > B上限 1100 |
| 3 | 1 | B类合格 | P2:144 / P3:136 | P2:433 / P3:497 | 47.475 | 154.5 | 497 | 1.3682891332470892 | 0.956 | 1374.2222222222222 | 0.7308396856349347 | 1880.3333333333333 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | B类合格 | P2:216 / P3:192 | P2:689 / P3:561 | 50.903 | 200 | 689 | 0.9665469241131567 | 0.962 | 2227 | 1.0346109175377467 | 2152.5 | 0 | P2 噪声波动值超过上限 |
| 5 | 1 | A类合格 | P2:184 / P3:176 | P2:401 / P3:337 | 54.93 | 186 | 401 | 1.017137781493286 | 0.93 | 2126.5555555555557 | 0.9831509734422356 | 2163 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:160 / P3:152 | P2:417 / P3:337 | 51.879 | 162 | 417 | 1.902555910543131 | 0.958 | 278.22222222222223 | 0.5256087321578505 | 529.3333333333334 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-11-07 08:54:07 | 窗口结束：2026-11-07 08:54:27 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 904 | 152 | 465 | 8 | 32767 | 不合格 | 噪声波动值低于下限 |
| 2 | 916 | 160 | 401 | 144 | 4383 | 不合格 | 噪声绝对值超过上限 |
| 3 | 876 | 144 | 433 | 136 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 900 | 216 | 689 | 192 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 904 | 184 | 401 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 872 | 160 | 417 | 152 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 152 | 152 | 465 |
| 1 | P3 | 8 | 8 | 8 | 32767 |
| 2 | P2 | 144 | 160 | 160 | 401 |
| 2 | P3 | 144 | 144 | 144 | 4383 |
| 3 | P2 | 144 | 144 | 160 | 433 |
| 3 | P3 | 136 | 136 | 152 | 497 |
| 4 | P2 | 200 | 216 | 216 | 689 |
| 4 | P3 | 192 | 192 | 208 | 561 |
| 5 | P2 | 184 | 184 | 200 | 401 |
| 5 | P3 | 176 | 176 | 184 | 337 |
| 6 | P2 | 152 | 160 | 160 | 417 |
| 6 | P3 | 136 | 152 | 168 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-07 08:54:52 | 2026-11-07 08:54:52 | 2026-11-07 08:54:52 | 2026-11-07 08:54:57 | 2026-11-07 08:54:57 | 2026-11-07 08:54:57 | 2026-11-07 08:54:57 | 2026-11-07 08:54:57 | 2026-11-07 08:54:58 | 2026-11-07 08:54:58 | 1 | - |
| 2 | 测试就绪 | 2026-11-07 08:54:52 | 2026-11-07 08:54:52 | 2026-11-07 08:54:52 | 2026-11-07 08:54:57 | 2026-11-07 08:54:57 | 2026-11-07 08:54:57 | 2026-11-07 08:54:57 | 2026-11-07 08:54:57 | 2026-11-07 08:54:58 | 2026-11-07 08:54:58 | 1 | - |
| 3 | 测试就绪 | 2026-11-07 08:54:52 | 2026-11-07 08:54:52 | 2026-11-07 08:54:52 | 2026-11-07 08:54:57 | 2026-11-07 08:54:57 | 2026-11-07 08:54:57 | 2026-11-07 08:54:57 | 2026-11-07 08:54:57 | 2026-11-07 08:54:58 | 2026-11-07 08:54:58 | 1 | - |
| 4 | 测试就绪 | 2026-11-07 08:54:52 | 2026-11-07 08:54:52 | 2026-11-07 08:54:52 | 2026-11-07 08:54:57 | 2026-11-07 08:54:57 | 2026-11-07 08:54:57 | 2026-11-07 08:54:57 | 2026-11-07 08:54:57 | 2026-11-07 08:54:58 | 2026-11-07 08:54:58 | 1 | - |
| 5 | 测试就绪 | 2026-11-07 08:54:52 | 2026-11-07 08:54:52 | 2026-11-07 08:54:52 | 2026-11-07 08:54:57 | 2026-11-07 08:54:57 | 2026-11-07 08:54:57 | 2026-11-07 08:54:57 | 2026-11-07 08:54:57 | 2026-11-07 08:54:58 | 2026-11-07 08:54:58 | 1 | - |
| 6 | 测试就绪 | 2026-11-07 08:54:52 | 2026-11-07 08:54:52 | 2026-11-07 08:54:52 | 2026-11-07 08:54:57 | 2026-11-07 08:54:57 | 2026-11-07 08:54:57 | 2026-11-07 08:54:57 | 2026-11-07 08:54:57 | 2026-11-07 08:54:57 | 2026-11-07 08:54:57 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 200 | 0.04035874439461883 | 0.696 | 24.77777777777778 | 24.77777777777778 | 1 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 爆闪检测 | 1 | 192 | 0.0002034220102615103 | 0.714 | 5530.375 | 4915.888888888889 | 1.125 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 热源检测 | 2 | 192 | 0.8524590163934426 | 0.946 | 9.631578947368421 | 1.1730769230769231 | 8.210526315789474 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.453769664588899 | 0.899 | 792.7058823529412 | 0.6878668776478996 | 1152.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 0.6239669421487604 | 0.952 | 26.88888888888889 | 1.6026490066225165 | 16.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 1.2979541131255095 | 0.962 | 2575.9 | 0.7704432613507208 | 3343.4 | 合格 | 指标正常 |
| 热源检测 | 4 | 188 | 0.7328519855595668 | 0.976 | 34.625 | 1.3645320197044335 | 25.375 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 1.0138944377857682 | 0.939 | 5631.75 | 0.9862959719789842 | 5710 | 合格 | 指标正常 |
| 热源检测 | 5 | 188 | 0.7257383966244726 | 0.972 | 26.333333333333332 | 1.377906976744186 | 19.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 0.9878815911193339 | 0.863 | 4804.444444444444 | 1.0122670662047009 | 4746.222222222223 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.7575757575757576 | 0.972 | 28.875 | 1.32 | 21.875 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 1.4095173248600394 | 0.926 | 1468.6666666666667 | 0.7094627234179594 | 2070.1111111111113 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 223 | 8.5 | - | 24.77777777777778 | 24.77777777777778 | 1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 19 | 183 | 156 | - | 9.631578947368421 | 1.1730769230769231 | 8.210526315789474 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 241.5 | 151 | - | 26.88888888888889 | 1.6026490066225165 | 16.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 276.5 | 202.5 | - | 34.625 | 1.3645320197044335 | 25.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 236.5 | 172 | - | 26.333333333333332 | 1.377906976744186 | 19.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 231 | 174.5 | - | 28.875 | 1.32 | 21.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 44242.5 | 8.5 | - | 5530.375 | 4915.888888888889 | 1.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 13475.5 | 19591 | - | 792.7058823529412 | 0.6878668776478996 | 1152.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 25758.5 | 33434 | - | 2575.9 | 0.7704432613507208 | 3343.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 45054 | 45679.5 | - | 5631.75 | 0.9862959719789842 | 5710 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 43239.5 | 42715.5 | - | 4804.444444444444 | 1.0122670662047009 | 4746.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13217.5 | 18630.5 | - | 1468.6666666666667 | 0.7094627234179594 | 2070.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |

