================================================================================================
完成时间：2026-11-07 08:59:52（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794013039273-15 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-07 08:57:50 | 结束：2026-11-07 08:57:56
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 722ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 722ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 722ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 722ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 722ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 722ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:168 / P3:160 | P2:641 / P3:497 | 50.977 | 165.5 | 641 | 0.9805509610448868 | 0.958 | 2191.625 | 1.019834806886924 | 2149 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | 不合格 | P2:176 / P3:176 | P2:417 / P3:305 | 51.128 | 170 | 417 | 2.2543443917851502 | 0.951 | 281.3333333333333 | 0.44358794674141555 | 634.2222222222222 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | A类合格 | P2:184 / P3:184 | P2:321 / P3:207 | 53.162 | 172.5 | 321 | 1.1753371868978806 | 0.955 | 1153.3333333333333 | 0.8508196721311475 | 1355.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:497 / P3:417 | 50.83 | 163 | 497 | 1.0222093360394318 | 0.953 | 1916.111111111111 | 0.9782732017245291 | 1958.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:152 | P2:497 / P3:513 | 47.49 | 155.5 | 513 | 1.0489726826990426 | 0.937 | 1903.5555555555557 | 0.9533136720271549 | 1996.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:192 / P3:184 | P2:401 / P3:417 | 47.257 | 175.5 | 417 | 2.0519779208831648 | 0.963 | 217.4 | 0.4873346783232459 | 446.1 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-07 08:58:21 | 窗口结束：2026-11-07 08:58:41 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 884 | 168 | 641 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 876 | 176 | 417 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 852 | 184 | 321 | 184 | 207 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 876 | 176 | 497 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 860 | 168 | 497 | 152 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 860 | 192 | 401 | 184 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 176 | 641 |
| 1 | P3 | 160 | 160 | 160 | 497 |
| 2 | P2 | 136 | 176 | 192 | 417 |
| 2 | P3 | 136 | 176 | 184 | 305 |
| 3 | P2 | 176 | 184 | 192 | 321 |
| 3 | P3 | 152 | 184 | 184 | 207 |
| 4 | P2 | 176 | 176 | 192 | 497 |
| 4 | P3 | 168 | 168 | 168 | 417 |
| 5 | P2 | 128 | 168 | 184 | 497 |
| 5 | P3 | 152 | 152 | 184 | 513 |
| 6 | P2 | 160 | 192 | 192 | 401 |
| 6 | P3 | 144 | 184 | 192 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-07 08:59:06 | 2026-11-07 08:59:06 | 2026-11-07 08:59:06 | 2026-11-07 08:59:11 | 2026-11-07 08:59:11 | 2026-11-07 08:59:11 | 2026-11-07 08:59:11 | 2026-11-07 08:59:11 | 2026-11-07 08:59:12 | 2026-11-07 08:59:12 | 1 | - |
| 2 | 测试就绪 | 2026-11-07 08:59:06 | 2026-11-07 08:59:06 | 2026-11-07 08:59:06 | 2026-11-07 08:59:11 | 2026-11-07 08:59:11 | 2026-11-07 08:59:11 | 2026-11-07 08:59:11 | 2026-11-07 08:59:11 | 2026-11-07 08:59:12 | 2026-11-07 08:59:12 | 1 | - |
| 3 | 测试就绪 | 2026-11-07 08:59:06 | 2026-11-07 08:59:06 | 2026-11-07 08:59:06 | 2026-11-07 08:59:11 | 2026-11-07 08:59:11 | 2026-11-07 08:59:11 | 2026-11-07 08:59:11 | 2026-11-07 08:59:11 | 2026-11-07 08:59:12 | 2026-11-07 08:59:12 | 1 | - |
| 4 | 测试就绪 | 2026-11-07 08:59:06 | 2026-11-07 08:59:06 | 2026-11-07 08:59:06 | 2026-11-07 08:59:11 | 2026-11-07 08:59:11 | 2026-11-07 08:59:11 | 2026-11-07 08:59:11 | 2026-11-07 08:59:11 | 2026-11-07 08:59:12 | 2026-11-07 08:59:12 | 1 | - |
| 5 | 测试就绪 | 2026-11-07 08:59:06 | 2026-11-07 08:59:06 | 2026-11-07 08:59:06 | 2026-11-07 08:59:11 | 2026-11-07 08:59:11 | 2026-11-07 08:59:11 | 2026-11-07 08:59:11 | 2026-11-07 08:59:11 | 2026-11-07 08:59:12 | 2026-11-07 08:59:12 | 1 | - |
| 6 | 模式切换成功 | 2026-11-07 08:59:47 | 2026-11-07 08:59:47 | 2026-11-07 08:59:47 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 148 | 0.6307053941908713 | 0.953 | 24.1 | 1.5855263157894737 | 15.2 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 196 | 1.092843521027803 | 0.94 | 4981.5 | 0.9150440852314474 | 5444 | 合格 | 指标正常 |
| 热源检测 | 2 | 144 | 0.8 | 0.96 | 29.375 | 1.25 | 23.5 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 1.676703645007924 | 0.944 | 1402.2222222222222 | 0.5964083175803403 | 2351.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 3 | 152 | 0.7449392712550608 | 0.961 | 27.444444444444443 | 1.3423913043478262 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 1.100563052436224 | 0.945 | 3973.875 | 0.9086258145649937 | 4373.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 0.7990430622009569 | 0.948 | 23.22222222222222 | 1.251497005988024 | 18.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 200 | 1.0019048946500337 | 0.934 | 4783 | 0.9980987270745901 | 4792.111111111111 | 合格 | 指标正常 |
| 热源检测 | 5 | 148 | 0.8798076923076923 | 0.935 | 26 | 1.1366120218579234 | 22.875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 0.9994929239846955 | 0.9 | 4820.666666666667 | 1.0005073332718384 | 4818.222222222223 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 0.8398268398268398 | 0.975 | 25.666666666666668 | 1.190721649484536 | 21.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 168 | 1.482541547758939 | 0.958 | 1323.7777777777778 | 0.6745173526580989 | 1962.5555555555557 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 240.5 | 152 | - | 24.1 | 1.5855263157894737 | 15.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 234.5 | 187.5 | - | 29.375 | 1.25 | 23.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 247 | 183.5 | - | 27.444444444444443 | 1.3423913043478262 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 208.5 | 167 | - | 23.22222222222222 | 1.251497005988024 | 18.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 207.5 | 182.5 | - | 26 | 1.1366120218579234 | 22.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 231 | 193.5 | - | 25.666666666666668 | 1.190721649484536 | 21.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 41714.5 | 45323 | - | 5214.375 | 0.9203936191337732 | 5665.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14276.5 | 22905.5 | - | 1586.3333333333333 | 0.6232864751593469 | 2545.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 33465 | 36789 | - | 4183.125 | 0.9096469053249613 | 4598.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 44895 | 45020.5 | - | 4988.333333333333 | 0.9972013060571733 | 5002.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45325 | 45294.5 | - | 5036.111111111111 | 1.0006623247599074 | 5032.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 13034 | 19557 | - | 1448.2222222222222 | 0.6664621363194764 | 2173 | 在线、无火警、无故障、光源就绪、同步正常 |

