================================================================================================
完成时间：2026-11-07 09:04:19（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794013306463-16 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.2秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-07 09:02:15 | 结束：2026-11-07 09:02:20
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 814ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 814ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 814ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 814ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 814ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 814ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:152 | P2:321 / P3:305 | 51.03 | 174.5 | 321 | 1.135388079656604 | 0.972 | 1421.1 | 0.8807561202355129 | 1613.5 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:184 | P2:337 / P3:305 | 52.321 | 172.5 | 337 | 1.9849306811332128 | 0.949 | 207.375 | 0.5037959307622228 | 411.625 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:184 | P2:337 / P3:209 | 54.743 | 175 | 337 | 1.1574474660074165 | 0.955 | 809 | 0.8639700974502736 | 936.375 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:545 / P3:321 | 53.751 | 165.5 | 545 | 1.0219754253308129 | 0.962 | 1692.8 | 0.9784971098265896 | 1730 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:152 | P2:417 / P3:465 | 49.056 | 150 | 465 | 1.0068873712235213 | 0.961 | 2159.75 | 0.9931597401850893 | 2174.625 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:152 | P2:401 / P3:417 | 51.62 | 164 | 417 | 1.914448669201521 | 0.957 | 175.33333333333334 | 0.522343594836147 | 335.6666666666667 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-07 09:02:49 | 窗口结束：2026-11-07 09:03:09 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 832 | 184 | 321 | 152 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 820 | 184 | 337 | 184 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 820 | 176 | 337 | 184 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 804 | 176 | 545 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 824 | 176 | 417 | 152 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 816 | 168 | 401 | 152 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 184 | 184 | 321 |
| 1 | P3 | 136 | 152 | 152 | 305 |
| 2 | P2 | 160 | 184 | 184 | 337 |
| 2 | P3 | 176 | 184 | 192 | 305 |
| 3 | P2 | 152 | 176 | 176 | 337 |
| 3 | P3 | 152 | 184 | 184 | 209 |
| 4 | P2 | 176 | 176 | 184 | 545 |
| 4 | P3 | 168 | 168 | 176 | 321 |
| 5 | P2 | 136 | 176 | 184 | 417 |
| 5 | P3 | 128 | 152 | 168 | 465 |
| 6 | P2 | 168 | 168 | 168 | 401 |
| 6 | P3 | 152 | 152 | 160 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-07 09:03:34 | 2026-11-07 09:03:34 | 2026-11-07 09:03:34 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 1 | - |
| 2 | 测试就绪 | 2026-11-07 09:03:34 | 2026-11-07 09:03:34 | 2026-11-07 09:03:34 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 1 | - |
| 3 | 测试就绪 | 2026-11-07 09:03:34 | 2026-11-07 09:03:34 | 2026-11-07 09:03:34 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 1 | - |
| 4 | 测试就绪 | 2026-11-07 09:03:34 | 2026-11-07 09:03:34 | 2026-11-07 09:03:34 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 1 | - |
| 5 | 测试就绪 | 2026-11-07 09:03:34 | 2026-11-07 09:03:34 | 2026-11-07 09:03:34 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 1 | - |
| 6 | 测试就绪 | 2026-11-07 09:03:34 | 2026-11-07 09:03:34 | 2026-11-07 09:03:34 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 2026-11-07 09:03:39 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 1 | 0.945 | 23.11111111111111 | 1 | 23.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 1.0264895802759026 | 0.976 | 4542.666666666667 | 0.9741940095789549 | 4663 | 合格 | 指标正常 |
| 热源检测 | 2 | 144 | 0.7522522522522522 | 0.951 | 22.2 | 1.3293413173652695 | 16.7 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 1.574046723952739 | 0.935 | 1862 | 0.6353051563099756 | 2930.875 | 合格 | 指标正常 |
| 热源检测 | 3 | 152 | 0.8161434977578476 | 0.956 | 27.875 | 1.2252747252747254 | 22.75 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 1.1564179286761114 | 0.967 | 3639.1111111111113 | 0.8647392739273927 | 4208.333333333333 | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 0.7338709677419355 | 0.957 | 27.555555555555557 | 1.3626373626373627 | 20.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 0.991982330204307 | 0.961 | 5030.555555555556 | 1.0080824723904525 | 4990.222222222223 | 合格 | 指标正常 |
| 热源检测 | 5 | 152 | 0.6666666666666666 | 0.976 | 38.625 | 1.5 | 25.75 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 164 | 0.9997568845864828 | 0.929 | 5655.75 | 1.0002431745329943 | 5654.375 | 合格 | 指标正常 |
| 热源检测 | 6 | 148 | 0.7063829787234043 | 0.962 | 26.11111111111111 | 1.4156626506024097 | 18.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 1.4605012569513216 | 0.949 | 1458.5555555555557 | 0.6846964322971 | 2130.222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 207.5 | 207.5 | - | 23.11111111111111 | 1 | 23.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 222 | 167 | - | 22.2 | 1.3293413173652695 | 16.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 223 | 181.5 | - | 27.875 | 1.2252747252747254 | 22.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 248 | 181.5 | - | 27.555555555555557 | 1.3626373626373627 | 20.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 309 | 206 | - | 38.625 | 1.5 | 25.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 234.5 | 166 | - | 26.11111111111111 | 1.4156626506024097 | 18.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 40883.5 | 41966.5 | - | 4542.666666666667 | 0.9741940095789549 | 4663 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 14896 | 23446.5 | - | 1862 | 0.6353051563099756 | 2930.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 32752 | 37875 | - | 3639.1111111111113 | 0.8647392739273927 | 4208.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45275 | 44912 | - | 5030.555555555556 | 1.0080824723904525 | 4990.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 45246 | 45234.5 | - | 5655.75 | 1.0002431745329943 | 5654.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 13127 | 19172 | - | 1458.5555555555557 | 0.6846964322971 | 2130.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |

