================================================================================================
完成时间：2026-11-07 09:08:24（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794013551528-18 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：152.6秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-07 09:06:23 | 结束：2026-11-07 09:06:27
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 778ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:200 | P2:433 / P3:353 | 53.641 | 186 | 433 | 1.0096960323597644 | 0.942 | 1867.888888888889 | 0.9903970778838224 | 1886 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:184 | P2:223 / P3:337 | 52.508 | 164 | 337 | 2.2834429824561404 | 0.955 | 202.66666666666666 | 0.43793517406962784 | 462.77777777777777 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:136 / P3:136 | P2:529 / P3:417 | 40.778 | 132.5 | 529 | 1.2024759732855514 | 0.962 | 613.9 | 0.8316174478461121 | 738.2 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:144 | P2:417 / P3:353 | 42.488 | 130 | 417 | 0.9156004730674121 | 0.939 | 2066.8888888888887 | 1.0921794269610146 | 1892.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:497 / P3:561 | 54.527 | 157.5 | 561 | 0.9788711842642853 | 0.963 | 1903.6666666666667 | 1.021584878659591 | 1863.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:168 | P2:369 / P3:497 | 48.801 | 154.5 | 497 | 1.7130852340936376 | 0.942 | 185.11111111111111 | 0.5837421163279608 | 317.1111111111111 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-07 09:06:53 | 窗口结束：2026-11-07 09:07:13 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 848 | 184 | 433 | 200 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 848 | 176 | 223 | 184 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 836 | 136 | 529 | 136 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 828 | 152 | 417 | 144 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 820 | 168 | 497 | 168 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 812 | 176 | 369 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 184 | 192 | 433 |
| 1 | P3 | 152 | 200 | 200 | 353 |
| 2 | P2 | 160 | 176 | 184 | 223 |
| 2 | P3 | 160 | 184 | 200 | 337 |
| 3 | P2 | 128 | 136 | 144 | 529 |
| 3 | P3 | 120 | 136 | 136 | 417 |
| 4 | P2 | 136 | 152 | 160 | 417 |
| 4 | P3 | 128 | 144 | 152 | 353 |
| 5 | P2 | 168 | 168 | 192 | 497 |
| 5 | P3 | 152 | 168 | 176 | 561 |
| 6 | P2 | 144 | 176 | 192 | 369 |
| 6 | P3 | 128 | 168 | 184 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-07 09:07:38 | 2026-11-07 09:07:38 | 2026-11-07 09:07:38 | 2026-11-07 09:07:43 | 2026-11-07 09:07:43 | 2026-11-07 09:07:43 | 2026-11-07 09:07:43 | 2026-11-07 09:07:43 | 2026-11-07 09:07:44 | 2026-11-07 09:07:44 | 1 | - |
| 2 | 测试就绪 | 2026-11-07 09:07:38 | 2026-11-07 09:07:38 | 2026-11-07 09:07:38 | 2026-11-07 09:07:44 | 2026-11-07 09:07:44 | 2026-11-07 09:07:44 | 2026-11-07 09:07:44 | 2026-11-07 09:07:44 | 2026-11-07 09:07:44 | 2026-11-07 09:07:44 | 1 | - |
| 3 | 测试就绪 | 2026-11-07 09:07:38 | 2026-11-07 09:07:38 | 2026-11-07 09:07:38 | 2026-11-07 09:07:43 | 2026-11-07 09:07:43 | 2026-11-07 09:07:43 | 2026-11-07 09:07:43 | 2026-11-07 09:07:43 | 2026-11-07 09:07:44 | 2026-11-07 09:07:44 | 1 | - |
| 4 | 测试就绪 | 2026-11-07 09:07:38 | 2026-11-07 09:07:38 | 2026-11-07 09:07:38 | 2026-11-07 09:07:43 | 2026-11-07 09:07:43 | 2026-11-07 09:07:43 | 2026-11-07 09:07:43 | 2026-11-07 09:07:43 | 2026-11-07 09:07:44 | 2026-11-07 09:07:44 | 1 | - |
| 5 | 测试就绪 | 2026-11-07 09:07:38 | 2026-11-07 09:07:38 | 2026-11-07 09:07:38 | 2026-11-07 09:07:43 | 2026-11-07 09:07:43 | 2026-11-07 09:07:43 | 2026-11-07 09:07:43 | 2026-11-07 09:07:43 | 2026-11-07 09:07:44 | 2026-11-07 09:07:44 | 1 | - |
| 6 | 测试就绪 | 2026-11-07 09:07:38 | 2026-11-07 09:07:38 | 2026-11-07 09:07:38 | 2026-11-07 09:07:44 | 2026-11-07 09:07:44 | 2026-11-07 09:07:44 | 2026-11-07 09:07:44 | 2026-11-07 09:07:44 | 2026-11-07 09:07:44 | 2026-11-07 09:07:44 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 164 | 0.7098039215686275 | 0.964 | 28.333333333333332 | 1.408839779005525 | 20.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 0.98547340533016 | 0.897 | 4948.777777777777 | 1.014740727239588 | 4876.888888888889 | 合格 | 指标正常 |
| 热源检测 | 2 | 160 | 0.9095238095238095 | 0.955 | 23.333333333333332 | 1.0994764397905759 | 21.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.6874237750197287 | 0.953 | 1548.7777777777778 | 0.5926193614217082 | 2613.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 3 | 160 | 0.75 | 0.975 | 21 | 1.3333333333333333 | 15.75 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 1.2118859545038478 | 0.944 | 3687.125 | 0.8251601532995776 | 4468.375 | 合格 | 指标正常 |
| 热源检测 | 4 | 156 | 0.7568627450980392 | 0.965 | 31.875 | 1.3212435233160622 | 24.125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 1.001543039788383 | 0.883 | 5670.625 | 0.9984593375151315 | 5679.375 | 合格 | 指标正常 |
| 热源检测 | 5 | 156 | 0.7679324894514767 | 0.952 | 26.333333333333332 | 1.3021978021978022 | 20.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 1.1077087326814354 | 0.961 | 4579.222222222223 | 0.9027643914833962 | 5072.444444444444 | 合格 | 指标正常 |
| 热源检测 | 6 | 156 | 0.9158878504672897 | 0.946 | 23.77777777777778 | 1.0918367346938775 | 21.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.3935284145352693 | 0.943 | 1233.3636363636363 | 0.7176028773934201 | 1718.7272727272727 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 255 | 180.5 | - | 28.333333333333332 | 1.408839779005525 | 20.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 209.5 | 190.5 | - | 23.333333333333332 | 1.0994764397905759 | 21.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 168 | 125.5 | - | 21 | 1.3333333333333333 | 15.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 255 | 192.5 | - | 31.875 | 1.3212435233160622 | 24.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 236.5 | 182 | - | 26.333333333333332 | 1.3021978021978022 | 20.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 213.5 | 196 | - | 23.77777777777778 | 1.0918367346938775 | 21.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 44538.5 | 43891.5 | - | 4948.777777777777 | 1.014740727239588 | 4876.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13938.5 | 23520.5 | - | 1548.7777777777778 | 0.5926193614217082 | 2613.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 29497 | 35746.5 | - | 3687.125 | 0.8251601532995776 | 4468.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 45365 | 45435 | - | 5670.625 | 0.9984593375151315 | 5679.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 41213 | 45652 | - | 4579.222222222223 | 0.9027643914833962 | 5072.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10.5 | 13567 | 18905.5 | - | 1233.3636363636363 | 0.7176028773934201 | 1718.7272727272727 | 在线、无火警、无故障、光源就绪、同步正常 |

