================================================================================================
完成时间：2026-11-07 09:17:37（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794014104335-22 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.4秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-07 09:15:35 | 结束：2026-11-07 09:15:39
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:144 | P2:529 / P3:481 | 47.397 | 155.5 | 529 | 1.0087738301559792 | 0.942 | 2051.5555555555557 | 0.9913024804037367 | 2069.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:176 | P2:513 / P3:481 | 52.761 | 165 | 513 | 2.005970149253731 | 0.959 | 260.55555555555554 | 0.49851190476190477 | 522.6666666666666 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:184 | P2:417 / P3:449 | 52.57 | 173.5 | 449 | 1.3264033264033264 | 0.963 | 763.9411764705883 | 0.7539184952978056 | 1013.2941176470588 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:152 | P2:191 / P3:225 | 47.203 | 140 | 225 | 1.0238684582743989 | 0.945 | 1885.3333333333333 | 0.9766879640821965 | 1930.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:289 / P3:273 | 49.04 | 167 | 289 | 1.1450522101390468 | 0.94 | 1848.3 | 0.8733226233226233 | 2116.4 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:136 | P2:305 / P3:225 | 40.321 | 129 | 305 | 2.029959278650378 | 0.951 | 343.8 | 0.4926207193007594 | 697.9 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-07 09:16:06 | 窗口结束：2026-11-07 09:16:26 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 836 | 152 | 529 | 144 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 816 | 176 | 513 | 176 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 820 | 160 | 417 | 184 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 820 | 152 | 191 | 152 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 812 | 160 | 289 | 160 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 820 | 152 | 305 | 136 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 152 | 152 | 529 |
| 1 | P3 | 144 | 144 | 152 | 481 |
| 2 | P2 | 152 | 176 | 192 | 513 |
| 2 | P3 | 152 | 176 | 192 | 481 |
| 3 | P2 | 136 | 160 | 176 | 417 |
| 3 | P3 | 144 | 184 | 192 | 449 |
| 4 | P2 | 136 | 152 | 160 | 191 |
| 4 | P3 | 128 | 152 | 152 | 225 |
| 5 | P2 | 136 | 160 | 160 | 289 |
| 5 | P3 | 144 | 160 | 168 | 273 |
| 6 | P2 | 128 | 152 | 168 | 305 |
| 6 | P3 | 120 | 136 | 144 | 225 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-07 09:16:51 | 2026-11-07 09:16:51 | 2026-11-07 09:16:51 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 1 | - |
| 2 | 测试就绪 | 2026-11-07 09:16:51 | 2026-11-07 09:16:51 | 2026-11-07 09:16:51 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 1 | - |
| 3 | 测试就绪 | 2026-11-07 09:16:51 | 2026-11-07 09:16:51 | 2026-11-07 09:16:51 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 1 | - |
| 4 | 测试就绪 | 2026-11-07 09:16:51 | 2026-11-07 09:16:51 | 2026-11-07 09:16:51 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 1 | - |
| 5 | 测试就绪 | 2026-11-07 09:16:51 | 2026-11-07 09:16:51 | 2026-11-07 09:16:51 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 1 | - |
| 6 | 测试就绪 | 2026-11-07 09:16:51 | 2026-11-07 09:16:51 | 2026-11-07 09:16:51 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 2026-11-07 09:16:57 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 148 | 0.8691588785046729 | 0.94 | 23.77777777777778 | 1.1505376344086022 | 20.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 196 | 1.1068189452468928 | 0.925 | 4300.111111111111 | 0.9034901365705614 | 4759.444444444444 | 合格 | 指标正常 |
| 热源检测 | 2 | 140 | 0.6884615384615385 | 0.97 | 16.25 | 1.452513966480447 | 11.1875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 1.6099328654256941 | 0.948 | 771.0588235294117 | 0.6211439131876985 | 1241.3529411764705 | 合格 | 指标正常 |
| 热源检测 | 3 | 144 | 0.8995983935742972 | 0.97 | 14.647058823529411 | 1.1116071428571428 | 13.176470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 1.2558885365071446 | 0.945 | 1650.764705882353 | 0.7962490069231642 | 2073.176470588235 | 合格 | 指标正常 |
| 热源检测 | 4 | 144 | 0.6870503597122302 | 0.956 | 30.88888888888889 | 1.455497382198953 | 21.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 1.0177866074558841 | 0.924 | 4753.888888888889 | 0.9825242272539384 | 4838.444444444444 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 0.9523809523809523 | 0.979 | 21 | 1.05 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 0.9336203146108579 | 0.869 | 4367.3 | 1.0710992299014077 | 4077.4 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 0.7391304347826086 | 0.971 | 30.666666666666668 | 1.3529411764705883 | 22.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 196 | 1.4055892476643173 | 0.937 | 1355.7777777777778 | 0.7114453967698676 | 1905.6666666666667 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 213.5 | 186 | - | 23.77777777777778 | 1.1505376344086022 | 20.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16 | 259.5 | 179 | - | 16.25 | 1.452513966480447 | 11.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 17 | 249 | 223.5 | - | 14.647058823529411 | 1.1116071428571428 | 13.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 277.5 | 190.5 | - | 30.88888888888889 | 1.455497382198953 | 21.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 11 | 230.5 | 220 | - | 21 | 1.05 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 275.5 | 204 | - | 30.666666666666668 | 1.3529411764705883 | 22.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 38700.5 | 42834.5 | - | 4300.111111111111 | 0.9034901365705614 | 4759.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 13107.5 | 21102.5 | - | 771.0588235294117 | 0.6211439131876985 | 1241.3529411764705 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 28063 | 35243.5 | - | 1650.764705882353 | 0.7962490069231642 | 2073.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 42784.5 | 43546 | - | 4753.888888888889 | 0.9825242272539384 | 4838.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10 | 43672.5 | 40773.5 | - | 4367.3 | 1.0710992299014077 | 4077.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12201.5 | 17150.5 | - | 1355.7777777777778 | 0.7114453967698676 | 1905.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |

