================================================================================================
完成时间：2026-11-07 09:21:33（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794014340359-24 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：152.6秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-07 09:19:31 | 结束：2026-11-07 09:19:37
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:128 / P3:128 | P2:209 / P3:161 | 39.283 | 120.5 | 209 | 1.0374428124247532 | 0.954 | 1384.3333333333333 | 0.9639085528606244 | 1436.1666666666667 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:152 | P2:385 / P3:385 | 46.244 | 159.5 | 385 | 2.3976961053209 | 0.961 | 214.47058823529412 | 0.41706703271562573 | 514.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:160 / P3:192 | P2:209 / P3:353 | 51.218 | 176.5 | 353 | 1.2358261452139687 | 0.945 | 1326.7777777777778 | 0.8091753066341397 | 1639.6666666666667 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:192 / P3:184 | P2:561 / P3:369 | 54.451 | 182.5 | 561 | 1.0453589666566536 | 0.964 | 2080.625 | 0.9566091954022988 | 2175 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:160 | P2:225 / P3:241 | 54.069 | 159 | 241 | 0.9669132404380986 | 0.941 | 1585.3636363636363 | 1.034218953860752 | 1532.909090909091 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:176 | P2:513 / P3:529 | 55.19 | 172.5 | 529 | 2.1020463847203272 | 0.937 | 305.4166666666667 | 0.47572689511941846 | 642 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-07 09:20:02 | 窗口结束：2026-11-07 09:20:22 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 852 | 128 | 209 | 128 | 161 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 892 | 152 | 385 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 876 | 160 | 209 | 192 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 836 | 192 | 561 | 184 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 872 | 168 | 225 | 160 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 856 | 176 | 513 | 176 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 112 | 128 | 136 | 209 |
| 1 | P3 | 120 | 128 | 144 | 161 |
| 2 | P2 | 152 | 152 | 160 | 385 |
| 2 | P3 | 144 | 152 | 160 | 385 |
| 3 | P2 | 144 | 160 | 168 | 209 |
| 3 | P3 | 152 | 192 | 200 | 353 |
| 4 | P2 | 152 | 192 | 192 | 561 |
| 4 | P3 | 152 | 184 | 184 | 369 |
| 5 | P2 | 168 | 168 | 184 | 225 |
| 5 | P3 | 160 | 160 | 184 | 241 |
| 6 | P2 | 144 | 176 | 176 | 513 |
| 6 | P3 | 152 | 176 | 184 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-07 09:20:47 | 2026-11-07 09:20:47 | 2026-11-07 09:20:47 | 2026-11-07 09:20:52 | 2026-11-07 09:20:52 | 2026-11-07 09:20:52 | 2026-11-07 09:20:52 | 2026-11-07 09:20:52 | 2026-11-07 09:20:52 | 2026-11-07 09:20:52 | 1 | - |
| 2 | 测试就绪 | 2026-11-07 09:20:47 | 2026-11-07 09:20:47 | 2026-11-07 09:20:47 | 2026-11-07 09:20:52 | 2026-11-07 09:20:52 | 2026-11-07 09:20:52 | 2026-11-07 09:20:52 | 2026-11-07 09:20:52 | 2026-11-07 09:20:53 | 2026-11-07 09:20:53 | 1 | - |
| 3 | 测试就绪 | 2026-11-07 09:20:47 | 2026-11-07 09:20:47 | 2026-11-07 09:20:47 | 2026-11-07 09:20:52 | 2026-11-07 09:20:52 | 2026-11-07 09:20:52 | 2026-11-07 09:20:52 | 2026-11-07 09:20:52 | 2026-11-07 09:20:53 | 2026-11-07 09:20:53 | 1 | - |
| 4 | 测试就绪 | 2026-11-07 09:20:47 | 2026-11-07 09:20:47 | 2026-11-07 09:20:47 | 2026-11-07 09:20:52 | 2026-11-07 09:20:52 | 2026-11-07 09:20:52 | 2026-11-07 09:20:52 | 2026-11-07 09:20:52 | 2026-11-07 09:20:52 | 2026-11-07 09:20:52 | 1 | - |
| 5 | 模式切换成功 | 2026-11-07 09:21:28 | 2026-11-07 09:21:28 | 2026-11-07 09:21:28 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-07 09:20:47 | 2026-11-07 09:20:47 | 2026-11-07 09:20:47 | 2026-11-07 09:20:52 | 2026-11-07 09:20:52 | 2026-11-07 09:20:52 | 2026-11-07 09:20:52 | 2026-11-07 09:20:52 | 2026-11-07 09:20:53 | 2026-11-07 09:20:53 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 0.8144796380090498 | 0.942 | 24.555555555555557 | 1.2277777777777779 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 1.0836968731224368 | 0.949 | 4253.444444444444 | 0.922767265276606 | 4609.444444444444 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 0.964824120603015 | 0.962 | 22.11111111111111 | 1.0364583333333333 | 21.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 1.843650126156434 | 0.965 | 914.6153846153846 | 0.5424022626704986 | 1686.2307692307693 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 0.6498054474708171 | 0.962 | 28.555555555555557 | 1.5389221556886228 | 18.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 1.1550078920935571 | 0.923 | 3097.3333333333335 | 0.8657949498400472 | 3577.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 0.7265917602996255 | 0.961 | 33.375 | 1.3762886597938144 | 24.25 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 0.9931059589087848 | 0.949 | 5493.875 | 1.0069418988269794 | 5456 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 0.714828897338403 | 0.933 | 26.3 | 1.398936170212766 | 18.8 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 0.9778411836443545 | 0.921 | 2172.95 | 1.0226609563253013 | 2124.8 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 0.75 | 0.967 | 15.25 | 1.3333333333333333 | 11.4375 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 1.4502148187231476 | 0.92 | 780.4117647058823 | 0.6895530145530145 | 1131.764705882353 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 220.5 | 179.5 | - | 24.555555555555557 | 1.2277777777777779 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 199 | 191.5 | - | 22.11111111111111 | 1.0364583333333333 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 257 | 167 | - | 28.555555555555557 | 1.5389221556886228 | 18.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 267 | 193.5 | - | 33.375 | 1.3762886597938144 | 24.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 262.5 | 187.5 | - | 26.3 | 1.398936170212766 | 18.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16 | 243.5 | 182.5 | - | 15.25 | 1.3333333333333333 | 11.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 40184 | 43287.5 | - | 4464.888888888889 | 0.928294215486971 | 4809.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 13 | 12888.5 | 22622.5 | - | 991.4615384615385 | 0.5697299208769836 | 1740.2307692307693 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 27875.5 | 32196.5 | - | 3097.3333333333335 | 0.8657949498400472 | 3577.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 45800.5 | 45593 | - | 5725.125 | 1.0045621038317285 | 5699.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 19.5 | 45176 | 44433 | - | 2258.8 | 1.0167218058650103 | 2221.65 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 13528 | 20842.5 | - | 795.7647058823529 | 0.6490428441203282 | 1226.0588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |

