================================================================================================
完成时间：2026-11-07 09:25:15（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794014562049-26 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.0秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-07 09:23:12 | 结束：2026-11-07 09:23:17
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 834ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 834ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 834ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 834ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 834ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 834ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:176 | P2:449 / P3:497 | 53.487 | 170 | 497 | 1.0242692005083822 | 0.96 | 1652.3 | 0.9763058378633893 | 1692.4 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:160 | P2:191 / P3:257 | 49.295 | 149 | 257 | 2.305598356445814 | 0.936 | 432.6666666666667 | 0.4337268879483181 | 997.5555555555555 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:168 / P3:160 | P2:465 / P3:321 | 52.019 | 162 | 465 | 1.1305466237942121 | 0.968 | 731.7647058823529 | 0.8845278725824801 | 827.2941176470588 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:176 / P3:184 | P2:401 / P3:289 | 53.364 | 174.5 | 401 | 1.0514869330129168 | 0.974 | 1849.4444444444443 | 0.9510341675237116 | 1944.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:200 | P2:449 / P3:401 | 54.283 | 200.5 | 449 | 1.0108222562051523 | 0.956 | 1889.111111111111 | 0.9892936110787851 | 1909.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:216 / P3:216 | P2:577 / P3:529 | 55.164 | 189.5 | 577 | 2.377155172413793 | 0.948 | 146.52631578947367 | 0.42067089755213055 | 348.3157894736842 | 0 | P2 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-11-07 09:23:44 | 窗口结束：2026-11-07 09:24:04 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 852 | 168 | 449 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 856 | 160 | 191 | 160 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 912 | 168 | 465 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 900 | 176 | 401 | 184 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 860 | 168 | 449 | 200 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 856 | 216 | 577 | 216 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 176 | 449 |
| 1 | P3 | 136 | 176 | 184 | 497 |
| 2 | P2 | 136 | 160 | 160 | 191 |
| 2 | P3 | 136 | 160 | 168 | 257 |
| 3 | P2 | 144 | 168 | 176 | 465 |
| 3 | P3 | 144 | 160 | 176 | 321 |
| 4 | P2 | 152 | 176 | 192 | 401 |
| 4 | P3 | 152 | 184 | 192 | 289 |
| 5 | P2 | 144 | 168 | 176 | 449 |
| 5 | P3 | 192 | 200 | 232 | 401 |
| 6 | P2 | 160 | 216 | 216 | 577 |
| 6 | P3 | 160 | 216 | 216 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-07 09:25:10 | 2026-11-07 09:25:10 | 2026-11-07 09:25:10 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-07 09:24:29 | 2026-11-07 09:24:29 | 2026-11-07 09:24:29 | 2026-11-07 09:24:34 | 2026-11-07 09:24:34 | 2026-11-07 09:24:34 | 2026-11-07 09:24:34 | 2026-11-07 09:24:34 | 2026-11-07 09:24:34 | 2026-11-07 09:24:34 | 1 | - |
| 3 | 模式切换成功 | 2026-11-07 09:25:10 | 2026-11-07 09:25:10 | 2026-11-07 09:25:10 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-07 09:25:10 | 2026-11-07 09:25:10 | 2026-11-07 09:25:10 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-07 09:24:29 | 2026-11-07 09:24:29 | 2026-11-07 09:24:29 | 2026-11-07 09:24:34 | 2026-11-07 09:24:34 | 2026-11-07 09:24:34 | 2026-11-07 09:24:34 | 2026-11-07 09:24:34 | 2026-11-07 09:24:34 | 2026-11-07 09:24:34 | 1 | - |
| 6 | 模式切换成功 | 2026-11-07 09:25:10 | 2026-11-07 09:25:10 | 2026-11-07 09:25:10 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 156 | 0.8025751072961373 | 0.972 | 12.944444444444445 | 1.2459893048128343 | 10.38888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 112 | 1.0028942208944076 | 0.939 | 4760.444444444444 | 0.997114131446658 | 4774.222222222223 | 合格 | 指标正常 |
| 热源检测 | 2 | 156 | 0.8785046728971962 | 0.963 | 23.77777777777778 | 1.1382978723404256 | 20.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 1.6070153329132535 | 0.912 | 1587 | 0.6222715984838583 | 2550.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 3 | 160 | 0.61328125 | 0.947 | 15.058823529411764 | 1.6305732484076434 | 9.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 112 | 1.1328504403654622 | 0.995 | 1518.625 | 0.8827290561650802 | 1720.375 | 合格 | 指标正常 |
| 热源检测 | 4 | 164 | 0.8502415458937198 | 0.956 | 25.875 | 1.1761363636363635 | 22 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 108 | 0.9778791445948597 | 0.974 | 5097 | 1.0226212569594222 | 4984.25 | 合格 | 指标正常 |
| 热源检测 | 5 | 160 | 0.8817204301075269 | 0.941 | 31 | 1.1341463414634145 | 27.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 192 | 1.0003976494499183 | 0.958 | 5029.555555555556 | 0.9996025086123134 | 5031.555555555556 | 合格 | 指标正常 |
| 热源检测 | 6 | 152 | 0.7789473684210526 | 0.956 | 16.764705882352942 | 1.2837837837837838 | 13.058823529411764 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 116 | 2.1871482176360226 | 0.966 | 399.75 | 0.45721638430195155 | 874.3125 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17.5 | 233 | 187 | - | 12.944444444444445 | 1.2459893048128343 | 10.38888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 214 | 187.5 | - | 23.77777777777778 | 1.1382978723404256 | 20.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 255.5 | 157 | - | 15.058823529411764 | 1.6305732484076434 | 9.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 207 | 175.5 | - | 25.875 | 1.1761363636363635 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 278.5 | 245.5 | - | 31 | 1.1341463414634145 | 27.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 285 | 222 | - | 16.764705882352942 | 1.2837837837837838 | 13.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 42843.5 | 42968 | - | 4760.444444444444 | 0.997114131446658 | 4774.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14282.5 | 22953 | - | 1587 | 0.6222715984838583 | 2550.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 24298 | 27526 | - | 1518.625 | 0.8827290561650802 | 1720.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 40775.5 | 39873.5 | - | 5097 | 1.0226212569594222 | 4984.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45265.5 | 45284 | - | 5029.555555555556 | 0.9996025086123134 | 5031.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16 | 6395.5 | 13988.5 | - | 399.75 | 0.45721638430195155 | 874.3125 | 在线、无火警、无故障、光源就绪、同步正常 |

