================================================================================================
完成时间：2026-11-07 09:29:06（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794014793528-28 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.0秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-07 09:27:04 | 结束：2026-11-07 09:27:10
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:168 | P2:465 / P3:417 | 50.751 | 168 | 465 | 1.4897456931911404 | 0.946 | 358.52941176470586 | 0.6712555066079295 | 534.1176470588235 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:168 / P3:176 | P2:433 / P3:273 | 51.75 | 170.5 | 433 | 1.8264208909370199 | 0.965 | 72.33333333333333 | 0.5475189234650967 | 132.11111111111111 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:176 / P3:192 | P2:239 / P3:257 | 50.408 | 199 | 257 | 1.2605760576057605 | 0.951 | 246.88888888888889 | 0.7932881113887897 | 311.22222222222223 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:192 / P3:208 | P2:369 / P3:353 | 54.725 | 185 | 369 | 0.7891269781176649 | 0.96 | 776.8823529411765 | 1.2672231817309538 | 613.0588235294117 | 0 | P3 噪声波动值超过上限 |
| 5 | 1 | A类合格 | P2:176 / P3:192 | P2:385 / P3:353 | 54.994 | 177 | 385 | 0.8767302167667799 | 0.973 | 1148.7 | 1.140601727733095 | 1007.1 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:168 | P2:369 / P3:705 | 54.172 | 161 | 705 | 1.7891654465592972 | 0.94 | 35.94736842105263 | 0.5589198036006546 | 64.3157894736842 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-07 09:27:35 | 窗口结束：2026-11-07 09:27:55 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 900 | 176 | 465 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 908 | 168 | 433 | 176 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 904 | 176 | 239 | 192 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 884 | 192 | 369 | 208 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 908 | 176 | 385 | 192 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 912 | 176 | 369 | 168 | 705 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 176 | 465 |
| 1 | P3 | 160 | 168 | 168 | 417 |
| 2 | P2 | 144 | 168 | 192 | 433 |
| 2 | P3 | 176 | 176 | 200 | 273 |
| 3 | P2 | 152 | 176 | 176 | 239 |
| 3 | P3 | 168 | 192 | 192 | 257 |
| 4 | P2 | 184 | 192 | 208 | 369 |
| 4 | P3 | 168 | 208 | 208 | 353 |
| 5 | P2 | 160 | 176 | 192 | 385 |
| 5 | P3 | 160 | 192 | 200 | 353 |
| 6 | P2 | 160 | 176 | 184 | 369 |
| 6 | P3 | 160 | 168 | 176 | 705 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-07 09:28:20 | 2026-11-07 09:28:20 | 2026-11-07 09:28:20 | 2026-11-07 09:28:26 | 2026-11-07 09:28:26 | 2026-11-07 09:28:26 | 2026-11-07 09:28:26 | 2026-11-07 09:28:26 | 2026-11-07 09:28:26 | 2026-11-07 09:28:26 | 1 | - |
| 2 | 模式切换成功 | 2026-11-07 09:29:01 | 2026-11-07 09:29:01 | 2026-11-07 09:29:01 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-07 09:28:20 | 2026-11-07 09:28:20 | 2026-11-07 09:28:20 | 2026-11-07 09:28:26 | 2026-11-07 09:28:26 | 2026-11-07 09:28:26 | 2026-11-07 09:28:26 | 2026-11-07 09:28:26 | 2026-11-07 09:28:26 | 2026-11-07 09:28:26 | 1 | - |
| 4 | 测试就绪 | 2026-11-07 09:28:20 | 2026-11-07 09:28:20 | 2026-11-07 09:28:20 | 2026-11-07 09:28:26 | 2026-11-07 09:28:26 | 2026-11-07 09:28:26 | 2026-11-07 09:28:26 | 2026-11-07 09:28:26 | 2026-11-07 09:28:26 | 2026-11-07 09:28:26 | 1 | - |
| 5 | 模式切换成功 | 2026-11-07 09:29:01 | 2026-11-07 09:29:01 | 2026-11-07 09:29:01 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-07 09:28:20 | 2026-11-07 09:28:20 | 2026-11-07 09:28:20 | 2026-11-07 09:28:26 | 2026-11-07 09:28:26 | 2026-11-07 09:28:26 | 2026-11-07 09:28:26 | 2026-11-07 09:28:26 | 2026-11-07 09:28:26 | 2026-11-07 09:28:26 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 176 | 0.7747747747747747 | 0.96 | 13.058823529411764 | 1.2906976744186047 | 10.117647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 1.1252109181141439 | 0.934 | 2370.5882352941176 | 0.8887222687778414 | 2667.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 2 | 172 | 0.7364016736401674 | 0.957 | 26.555555555555557 | 1.3579545454545454 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 2.0543668888109434 | 0.992 | 475.1666666666667 | 0.4867679699504866 | 976.1666666666666 | 合格 | 指标正常 |
| 热源检测 | 3 | 168 | 0.8210116731517509 | 0.951 | 28.555555555555557 | 1.2180094786729858 | 23.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 1.1384921840710356 | 0.948 | 2961.9 | 0.8783547344384804 | 3372.1 | 合格 | 指标正常 |
| 热源检测 | 4 | 172 | 0.7408759124087592 | 0.98 | 15.222222222222221 | 1.3497536945812807 | 11.277777777777779 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 200 | 1.0689105613701237 | 0.928 | 4671.111111111111 | 0.9355319669759886 | 4993 | 合格 | 指标正常 |
| 热源检测 | 5 | 168 | 0.7430830039525692 | 0.977 | 31.625 | 1.3457446808510638 | 23.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 132 | 0.9754504010336673 | 0.964 | 5127.375 | 1.0251674497650705 | 5001.5 | 合格 | 指标正常 |
| 热源检测 | 6 | 168 | 0.7352941176470589 | 0.928 | 17 | 1.36 | 12.5 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 1.3569565217391304 | 0.929 | 811.7647058823529 | 0.7369432874078821 | 1101.5294117647059 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 222 | 172 | - | 13.058823529411764 | 1.2906976744186047 | 10.117647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 238.5 | 176 | - | 26.555555555555557 | 1.3579545454545454 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 256.5 | 210.5 | - | 28.555555555555557 | 1.2180094786729858 | 23.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 18 | 273.5 | 202.5 | - | 15.222222222222221 | 1.3497536945812807 | 11.277777777777779 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 253 | 187.5 | - | 31.625 | 1.3457446808510638 | 23.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16 | 272 | 200 | - | 17 | 1.36 | 12.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 40299.5 | 45346 | - | 2370.5882352941176 | 0.8887222687778414 | 2667.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18 | 8553 | 17570.5 | - | 475.1666666666667 | 0.4867679699504866 | 976.1666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 29618.5 | 33721 | - | 2961.9 | 0.8783547344384804 | 3372.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42040 | 44936.5 | - | 4671.111111111111 | 0.9355319669759886 | 4993 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 41018.5 | 40012 | - | 5127.375 | 1.0251674497650705 | 5001.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 13799.5 | 18725.5 | - | 811.7647058823529 | 0.7369432874078821 | 1101.5294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |

