================================================================================================
完成时间：2026-11-07 09:33:05（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794015031602-30 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.6秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-07 09:31:02 | 结束：2026-11-07 09:31:06
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 657ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 657ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 657ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 657ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 657ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 657ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:168 / P3:160 | P2:305 / P3:641 | 52.81 | 155 | 641 | 0.594488188976378 | 0.961 | 14.11111111111111 | 1.6821192052980132 | 8.38888888888889 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:176 / P3:168 | P2:257 / P3:241 | 53.383 | 162.5 | 257 | 2.0757186258471605 | 0.947 | 267.4375 | 0.48176086467011936 | 555.125 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:168 / P3:176 | P2:433 / P3:545 | 51.496 | 172.5 | 545 | 1.36393391521197 | 0.959 | 802 | 0.7331733516169581 | 1093.875 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:152 / P3:192 | P2:449 / P3:417 | 52.819 | 178 | 449 | 1.0240490411820182 | 0.959 | 1908.6 | 0.9765157329240215 | 1954.5 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:160 | P2:513 / P3:433 | 51.18 | 169 | 513 | 0.9780446513596445 | 0.97 | 2100.222222222222 | 1.0224482068480554 | 2054.1111111111113 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:200 | P2:337 / P3:545 | 53.682 | 177 | 545 | 1.4909514423938361 | 0.967 | 620.1111111111111 | 0.6707126547289989 | 924.5555555555555 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-07 09:31:33 | 窗口结束：2026-11-07 09:31:53 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 856 | 168 | 305 | 160 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 860 | 176 | 257 | 168 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 848 | 168 | 433 | 176 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 848 | 152 | 449 | 192 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 848 | 176 | 513 | 160 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 872 | 184 | 337 | 200 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 168 | 168 | 305 |
| 1 | P3 | 160 | 160 | 160 | 641 |
| 2 | P2 | 176 | 176 | 184 | 257 |
| 2 | P3 | 160 | 168 | 168 | 241 |
| 3 | P2 | 136 | 168 | 168 | 433 |
| 3 | P3 | 128 | 176 | 176 | 545 |
| 4 | P2 | 152 | 152 | 176 | 449 |
| 4 | P3 | 192 | 192 | 200 | 417 |
| 5 | P2 | 152 | 176 | 176 | 513 |
| 5 | P3 | 144 | 160 | 168 | 433 |
| 6 | P2 | 152 | 184 | 200 | 337 |
| 6 | P3 | 168 | 200 | 216 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-07 09:32:59 | 2026-11-07 09:32:59 | 2026-11-07 09:32:59 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-07 09:32:59 | 2026-11-07 09:32:59 | 2026-11-07 09:32:59 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-07 09:32:59 | 2026-11-07 09:32:59 | 2026-11-07 09:32:59 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-07 09:32:59 | 2026-11-07 09:32:59 | 2026-11-07 09:32:59 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-07 09:32:18 | 2026-11-07 09:32:18 | 2026-11-07 09:32:19 | 2026-11-07 09:32:24 | 2026-11-07 09:32:24 | 2026-11-07 09:32:24 | 2026-11-07 09:32:24 | 2026-11-07 09:32:24 | 2026-11-07 09:32:24 | 2026-11-07 09:32:24 | 1 | - |
| 6 | 模式切换成功 | 2026-11-07 09:33:00 | 2026-11-07 09:33:00 | 2026-11-07 09:33:00 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 0.594488188976378 | 0.944 | 14.11111111111111 | 1.6821192052980132 | 8.38888888888889 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 168 | 1.031890250180171 | 0.96 | 2285.4117647058824 | 0.9690953081739043 | 2358.294117647059 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 0.9633507853403142 | 0.94 | 11.235294117647058 | 1.0380434782608696 | 10.823529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.5045665518790239 | 0.949 | 834.875 | 0.6646432480843865 | 1256.125 | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 0.6199261992619927 | 0.969 | 15.941176470588236 | 1.6130952380952381 | 9.882352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 1.2758748930789543 | 0.953 | 1581.7058823529412 | 0.7837759057918209 | 2018.0588235294117 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 0.8302583025830258 | 0.961 | 30.11111111111111 | 1.2044444444444444 | 25 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 164 | 0.9943637994892912 | 0.933 | 4829.888888888889 | 1.00566814732556 | 4802.666666666667 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 0.7564102564102564 | 0.971 | 34.666666666666664 | 1.3220338983050848 | 26.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 0.9981466465886714 | 0.959 | 4796.111111111111 | 1.0018567947081352 | 4787.222222222223 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 0.8237547892720306 | 0.974 | 29 | 1.213953488372093 | 23.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 168 | 1.3375559910414334 | 0.952 | 1587.5555555555557 | 0.7476322536758935 | 2123.4444444444443 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17.5 | 254 | 150.5 | - | 14.11111111111111 | 1.6821192052980132 | 8.38888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 190.5 | 183.5 | - | 11.235294117647058 | 1.0380434782608696 | 10.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 270.5 | 167.5 | - | 15.941176470588236 | 1.6130952380952381 | 9.882352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 270.5 | 224.5 | - | 30.11111111111111 | 1.2044444444444444 | 25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 311.5 | 236 | - | 34.666666666666664 | 1.3220338983050848 | 26.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 261 | 215 | - | 29 | 1.213953488372093 | 23.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 38852 | 40090.5 | - | 2285.4117647058824 | 0.9690953081739043 | 2358.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16 | 13357.5 | 20098 | - | 834.875 | 0.6646432480843865 | 1256.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 26888.5 | 34307 | - | 1581.7058823529412 | 0.7837759057918209 | 2018.0588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43469 | 43224 | - | 4829.888888888889 | 1.00566814732556 | 4802.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43164.5 | 43085 | - | 4796.111111111111 | 1.0018567947081352 | 4787.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 14287.5 | 19110.5 | - | 1587.5555555555557 | 0.7476322536758935 | 2123.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |

