================================================================================================
完成时间：2026-11-07 09:43:26（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794015653895-34 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 3 / B 2 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-07 09:41:24 | 结束：2026-11-07 09:41:29
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 797ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 797ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 797ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 797ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 797ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 797ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:449 / P3:353 | 54.45 | 169 | 449 | 0.9818915675793608 | 0.968 | 2037.111111111111 | 1.0184423952894124 | 2000.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:305 / P3:609 | 52.53 | 163 | 609 | 2.4801627670396744 | 0.965 | 436.8888888888889 | 0.4031993437243642 | 1083.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:184 | P2:593 / P3:577 | 54.739 | 157.5 | 593 | 1.2349319971367216 | 0.957 | 776.1111111111111 | 0.809761187108741 | 958.4444444444445 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:176 / P3:208 | P2:385 / P3:513 | 54.902 | 182.5 | 513 | 1.0477543371818896 | 0.943 | 1654.3 | 0.9544222004269313 | 1733.3 | 0 | P3 噪声波动值超过上限 |
| 5 | 1 | B类合格 | P2:152 / P3:160 | P2:385 / P3:401 | 48.132 | 145 | 401 | 0.9933993399339934 | 0.962 | 1051.5882352941176 | 1.0066445182724253 | 1044.6470588235295 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | 不合格 | P2:160 / P3:160 | P2:465 / P3:625 | 50.375 | 162 | 625 | 0.5992063492063492 | 0.953 | 22.90909090909091 | 1.6688741721854305 | 13.727272727272727 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-07 09:41:55 | 窗口结束：2026-11-07 09:42:16 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 800 | 168 | 449 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 812 | 168 | 305 | 168 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 824 | 176 | 593 | 184 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 816 | 176 | 385 | 208 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 828 | 152 | 385 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 800 | 160 | 465 | 160 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 168 | 449 |
| 1 | P3 | 136 | 160 | 160 | 353 |
| 2 | P2 | 144 | 168 | 184 | 305 |
| 2 | P3 | 152 | 168 | 176 | 609 |
| 3 | P2 | 136 | 176 | 184 | 593 |
| 3 | P3 | 152 | 184 | 200 | 577 |
| 4 | P2 | 152 | 176 | 176 | 385 |
| 4 | P3 | 160 | 208 | 208 | 513 |
| 5 | P2 | 128 | 152 | 168 | 385 |
| 5 | P3 | 144 | 160 | 184 | 401 |
| 6 | P2 | 152 | 160 | 176 | 465 |
| 6 | P3 | 136 | 160 | 176 | 625 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-07 09:42:41 | 2026-11-07 09:42:41 | 2026-11-07 09:42:41 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 1 | - |
| 2 | 测试就绪 | 2026-11-07 09:42:41 | 2026-11-07 09:42:41 | 2026-11-07 09:42:41 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 1 | - |
| 3 | 测试就绪 | 2026-11-07 09:42:41 | 2026-11-07 09:42:41 | 2026-11-07 09:42:41 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 1 | - |
| 4 | 测试就绪 | 2026-11-07 09:42:41 | 2026-11-07 09:42:41 | 2026-11-07 09:42:41 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 1 | - |
| 5 | 测试就绪 | 2026-11-07 09:42:41 | 2026-11-07 09:42:41 | 2026-11-07 09:42:41 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 1 | - |
| 6 | 测试就绪 | 2026-11-07 09:42:41 | 2026-11-07 09:42:41 | 2026-11-07 09:42:41 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 2026-11-07 09:42:46 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 0.7429718875502008 | 0.962 | 27.666666666666668 | 1.345945945945946 | 20.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 168 | 0.9298813637132433 | 0.962 | 4598.555555555556 | 1.0754060023385734 | 4276.111111111111 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 1.0896226415094339 | 0.968 | 23.555555555555557 | 0.9177489177489178 | 25.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.838712235350091 | 0.952 | 1401.2222222222222 | 0.5438588925306193 | 2576.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 0.7947598253275109 | 0.96 | 25.444444444444443 | 1.2582417582417582 | 20.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 1.1815671269339545 | 0.952 | 3005.5 | 0.8463336337012841 | 3551.2 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 0.749034749034749 | 0.953 | 28.77777777777778 | 1.3350515463917525 | 21.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 164 | 0.9408890834927293 | 0.915 | 4821.444444444444 | 1.0628245321837955 | 4536.444444444444 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 0.6531531531531531 | 0.939 | 10.571428571428571 | 1.5310344827586206 | 6.904761904761905 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 172 | 0.999145693835142 | 0.977 | 2547.6470588235293 | 1.0008550366279203 | 2545.470588235294 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 0.5992063492063492 | 0.952 | 22.90909090909091 | 1.6688741721854305 | 13.727272727272727 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 168 | 1.395625215294523 | 0.951 | 1161.2 | 0.7165247439220042 | 1620.6 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 249 | 185 | - | 27.666666666666668 | 1.345945945945946 | 20.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 212 | 231 | - | 23.555555555555557 | 0.9177489177489178 | 25.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 229 | 181.5 | - | 25.444444444444443 | 1.2582417582417582 | 20.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 258.5 | 194 | - | 28.77777777777778 | 1.3350515463917525 | 21.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 21 | 222 | 144.5 | - | 10.571428571428571 | 1.5310344827586206 | 6.904761904761905 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10.5 | 251.5 | 151 | - | 22.90909090909091 | 1.6688741721854305 | 13.727272727272727 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41387 | 38485 | - | 4598.555555555556 | 1.0754060023385734 | 4276.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12610.5 | 23187.5 | - | 1401.2222222222222 | 0.5438588925306193 | 2576.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 30054.5 | 35511.5 | - | 3005.5 | 0.8463336337012841 | 3551.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43392.5 | 40828 | - | 4821.444444444444 | 1.0628245321837955 | 4536.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17 | 43310 | 43273 | - | 2547.6470588235293 | 1.0008550366279203 | 2545.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 11612 | 16206 | - | 1161.2 | 0.7165247439220042 | 1620.6 | 在线、无火警、无故障、光源就绪、同步正常 |

