================================================================================================
完成时间：2026-11-07 09:47:21（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794015888237-36 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.1秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-07 09:45:19 | 结束：2026-11-07 09:45:23
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:200 | P2:305 / P3:417 | 54.232 | 193 | 417 | 1.0311137653030755 | 0.937 | 1860.5555555555557 | 0.9698250897718058 | 1918.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:192 / P3:184 | P2:353 / P3:321 | 47.267 | 191.5 | 353 | 2.192444219066937 | 0.95 | 219.11111111111111 | 0.45611194633977103 | 480.3888888888889 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:152 / P3:160 | P2:369 / P3:529 | 50.533 | 157.5 | 529 | 1.3215267175572518 | 0.952 | 1091.6666666666667 | 0.7567005545286506 | 1442.6666666666667 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | B类合格 | P2:216 / P3:168 | P2:337 / P3:401 | 59.675 | 206 | 401 | 0.7519094138543517 | 0.856 | 2502.222222222222 | 1.3299474399102345 | 1881.4444444444443 | 0 | P2 噪声波动值超过上限 |
| 5 | 1 | A类合格 | P2:192 / P3:168 | P2:465 / P3:625 | 49.45 | 191.5 | 625 | 1.0221654868283625 | 0.911 | 1914.888888888889 | 0.9783151680290645 | 1957.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:152 | P2:545 / P3:545 | 48.049 | 159.5 | 545 | 1.8888345956511117 | 0.949 | 409.3 | 0.529426982279136 | 773.1 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-07 09:45:50 | 窗口结束：2026-11-07 09:46:10 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 776 | 176 | 305 | 200 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 796 | 192 | 353 | 184 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 772 | 152 | 369 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 780 | 216 | 337 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 780 | 192 | 465 | 168 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 780 | 184 | 545 | 152 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 176 | 176 | 305 |
| 1 | P3 | 184 | 200 | 200 | 417 |
| 2 | P2 | 160 | 192 | 208 | 353 |
| 2 | P3 | 168 | 184 | 192 | 321 |
| 3 | P2 | 152 | 152 | 152 | 369 |
| 3 | P3 | 136 | 160 | 160 | 529 |
| 4 | P2 | 208 | 216 | 232 | 337 |
| 4 | P3 | 168 | 168 | 168 | 401 |
| 5 | P2 | 144 | 192 | 200 | 465 |
| 5 | P3 | 128 | 168 | 168 | 625 |
| 6 | P2 | 144 | 184 | 184 | 545 |
| 6 | P3 | 144 | 152 | 168 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-07 09:46:35 | 2026-11-07 09:46:35 | 2026-11-07 09:46:35 | 2026-11-07 09:46:40 | 2026-11-07 09:46:40 | 2026-11-07 09:46:40 | 2026-11-07 09:46:40 | 2026-11-07 09:46:40 | 2026-11-07 09:46:41 | 2026-11-07 09:46:41 | 1 | - |
| 2 | 测试就绪 | 2026-11-07 09:46:35 | 2026-11-07 09:46:35 | 2026-11-07 09:46:35 | 2026-11-07 09:46:40 | 2026-11-07 09:46:40 | 2026-11-07 09:46:40 | 2026-11-07 09:46:40 | 2026-11-07 09:46:40 | 2026-11-07 09:46:41 | 2026-11-07 09:46:41 | 1 | - |
| 3 | 测试就绪 | 2026-11-07 09:46:35 | 2026-11-07 09:46:35 | 2026-11-07 09:46:35 | 2026-11-07 09:46:41 | 2026-11-07 09:46:41 | 2026-11-07 09:46:41 | 2026-11-07 09:46:41 | 2026-11-07 09:46:41 | 2026-11-07 09:46:41 | 2026-11-07 09:46:41 | 1 | - |
| 4 | 测试就绪 | 2026-11-07 09:46:35 | 2026-11-07 09:46:35 | 2026-11-07 09:46:35 | 2026-11-07 09:46:41 | 2026-11-07 09:46:41 | 2026-11-07 09:46:41 | 2026-11-07 09:46:41 | 2026-11-07 09:46:41 | 2026-11-07 09:46:41 | 2026-11-07 09:46:41 | 1 | - |
| 5 | 测试就绪 | 2026-11-07 09:46:35 | 2026-11-07 09:46:35 | 2026-11-07 09:46:35 | 2026-11-07 09:46:41 | 2026-11-07 09:46:41 | 2026-11-07 09:46:41 | 2026-11-07 09:46:41 | 2026-11-07 09:46:41 | 2026-11-07 09:46:41 | 2026-11-07 09:46:41 | 1 | - |
| 6 | 测试就绪 | 2026-11-07 09:46:35 | 2026-11-07 09:46:35 | 2026-11-07 09:46:35 | 2026-11-07 09:46:41 | 2026-11-07 09:46:41 | 2026-11-07 09:46:41 | 2026-11-07 09:46:41 | 2026-11-07 09:46:41 | 2026-11-07 09:46:41 | 2026-11-07 09:46:41 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 0.9227053140096618 | 0.953 | 23 | 1.0837696335078535 | 21.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 168 | 0.996657152408136 | 0.901 | 4321 | 1.0033540597022628 | 4306.555555555556 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 0.7312775330396476 | 0.963 | 13.352941176470589 | 1.3674698795180722 | 9.764705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.6792437454160216 | 0.932 | 681.7222222222222 | 0.5955061632534213 | 1144.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 0.6604477611940298 | 0.939 | 29.77777777777778 | 1.5141242937853108 | 19.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 1.2349274993640296 | 0.955 | 2358.6 | 0.809764136368318 | 2912.7 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 0.7700729927007299 | 0.926 | 16.11764705882353 | 1.2985781990521328 | 12.411764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 1.0182952474414693 | 0.797 | 3566.5 | 0.9820334549459627 | 3631.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 0.7638888888888888 | 0.929 | 24 | 1.309090909090909 | 18.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 1.0047197094139695 | 0.91 | 3929.3636363636365 | 0.995302461602229 | 3947.909090909091 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 0.8375 | 0.949 | 26.666666666666668 | 1.1940298507462686 | 22.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 168 | 1.5027951065381189 | 0.932 | 1122.090909090909 | 0.6654267076392258 | 1686.2727272727273 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 207 | 191 | - | 23 | 1.0837696335078535 | 21.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 226.5 | 165.5 | - | 13.352941176470589 | 1.3674698795180722 | 9.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 268 | 177 | - | 29.77777777777778 | 1.5141242937853108 | 19.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 273.5 | 210.5 | - | 16.11764705882353 | 1.2985781990521328 | 12.411764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 216 | 164.5 | - | 24 | 1.309090909090909 | 18.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 240 | 201 | - | 26.666666666666668 | 1.1940298507462686 | 22.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 38889 | 38758.5 | - | 4321 | 1.0033540597022628 | 4306.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 12271 | 20605.5 | - | 681.7222222222222 | 0.5955061632534213 | 1144.7777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 23586 | 29127 | - | 2358.6 | 0.809764136368318 | 2912.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 12 | 44650 | 45381 | - | 3720.8333333333335 | 0.9838919371543157 | 3781.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 11 | 43223 | 43426.5 | - | 3929.3636363636365 | 0.995302461602229 | 3947.909090909091 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10.5 | 12343 | 18548.5 | - | 1122.090909090909 | 0.6654267076392258 | 1686.2727272727273 | 在线、无火警、无故障、光源就绪、同步正常 |

