================================================================================================
完成时间：2026-11-07 09:51:01（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794016108754-38 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-07 09:48:59 | 结束：2026-11-07 09:49:05
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 752ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 752ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 752ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | FAIL | 0/0 | 1/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 752ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 752ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 752ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:192 | P2:401 / P3:577 | 54.793 | 184.5 | 577 | 1.0413665743305633 | 0.945 | 1805 | 0.9602766447951765 | 1879.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:160 | P2:465 / P3:497 | 48.787 | 157 | 497 | 2.1638721216186005 | 0.951 | 279.5625 | 0.46213451802872196 | 604.9375 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:232 / P3:184 | P2:337 / P3:385 | 59.748 | 218 | 385 | 1.3623382846190704 | 0.876 | 1159.4444444444443 | 0.7340320765334833 | 1579.5555555555557 | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 232 > B上限 220 |
| 4 | 1 | 不合格 | P2:184 / P3:176 | P2:417 / P3:289 | 51.658 | 173.5 | 417 | 1.0309113519275181 | 0.957 | 938.1666666666666 | 0.9700155092193693 | 967.1666666666666 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | B类合格 | P2:168 / P3:176 | P2:305 / P3:255 | 53.524 | 178.5 | 305 | 1.0132237312365975 | 0.954 | 1865.3333333333333 | 0.9869488536155203 | 1890 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:192 / P3:184 | P2:465 / P3:257 | 53.276 | 182.5 | 465 | 2.015985790408526 | 0.948 | 198.7058823529412 | 0.4960352422907489 | 400.5882352941176 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-07 09:49:30 | 窗口结束：2026-11-07 09:49:50 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 888 | 184 | 401 | 192 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 848 | 160 | 465 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 884 | 232 | 337 | 184 | 385 | 不合格 | 噪声波动值超过上限 |
| 4 | 836 | 184 | 417 | 176 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 852 | 168 | 305 | 176 | 255 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 844 | 192 | 465 | 184 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 184 | 184 | 401 |
| 1 | P3 | 160 | 192 | 192 | 577 |
| 2 | P2 | 160 | 160 | 168 | 465 |
| 2 | P3 | 152 | 160 | 176 | 497 |
| 3 | P2 | 192 | 232 | 232 | 337 |
| 3 | P3 | 176 | 184 | 184 | 385 |
| 4 | P2 | 144 | 184 | 184 | 417 |
| 4 | P3 | 152 | 176 | 192 | 289 |
| 5 | P2 | 136 | 168 | 168 | 305 |
| 5 | P3 | 152 | 176 | 176 | 255 |
| 6 | P2 | 184 | 192 | 208 | 465 |
| 6 | P3 | 184 | 184 | 184 | 257 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-07 09:50:16 | 2026-11-07 09:50:16 | 2026-11-07 09:50:16 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 1 | - |
| 2 | 测试就绪 | 2026-11-07 09:50:16 | 2026-11-07 09:50:16 | 2026-11-07 09:50:16 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 1 | - |
| 3 | 测试就绪 | 2026-11-07 09:50:16 | 2026-11-07 09:50:16 | 2026-11-07 09:50:16 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 1 | - |
| 4 | 测试就绪 | 2026-11-07 09:50:16 | 2026-11-07 09:50:16 | 2026-11-07 09:50:16 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 1 | - |
| 5 | 测试就绪 | 2026-11-07 09:50:16 | 2026-11-07 09:50:16 | 2026-11-07 09:50:16 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 1 | - |
| 6 | 测试就绪 | 2026-11-07 09:50:16 | 2026-11-07 09:50:16 | 2026-11-07 09:50:16 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 2026-11-07 09:50:21 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 160 | 0.72265625 | 0.935 | 28.444444444444443 | 1.3837837837837839 | 20.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 1.03182941099987 | 0.959 | 2262.0588235294117 | 0.9691524483983971 | 2334.0588235294117 | 合格 | 指标正常 |
| 热源检测 | 2 | 168 | 0.9372549019607843 | 0.961 | 28.333333333333332 | 1.0669456066945606 | 26.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.739159993956791 | 0.926 | 827.375 | 0.5749902271641402 | 1438.9375 | 合格 | 指标正常 |
| 热源检测 | 3 | 160 | 0.6452513966480447 | 0.892 | 21.058823529411764 | 1.5497835497835497 | 13.588235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 1.4348792884371029 | 0.832 | 2448.4444444444443 | 0.6969227363294221 | 3513.222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 168 | 0.8784313725490196 | 0.949 | 28.333333333333332 | 1.1383928571428572 | 24.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 0.992185151788398 | 0.94 | 4805.666666666667 | 1.0078764010905785 | 4768.111111111111 | 合格 | 指标正常 |
| 热源检测 | 5 | 164 | 0.6470588235294118 | 0.952 | 28.333333333333332 | 1.5454545454545454 | 18.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 0.995831295558816 | 0.938 | 2525.823529411765 | 1.0041861552853133 | 2515.294117647059 | 合格 | 指标正常 |
| 热源检测 | 6 | 164 | 0.6925566343042071 | 0.976 | 19.3125 | 1.4439252336448598 | 13.375 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.4672951777073253 | 0.896 | 599.3 | 0.6815261272530847 | 879.35 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 256 | 185 | - | 28.444444444444443 | 1.3837837837837839 | 20.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 255 | 239 | - | 28.333333333333332 | 1.0669456066945606 | 26.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 358 | 230.5 | - | 21.058823529411764 | 1.5497835497835497 | 13.588235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 254.5 | 223.5 | - | 28.333333333333332 | 1.1383928571428572 | 24.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 255 | 164.5 | - | 28.333333333333332 | 1.5454545454545454 | 18.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16 | 309 | 214 | - | 19.3125 | 1.4439252336448598 | 13.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 40278 | 41492.5 | - | 2369.294117647059 | 0.9707179524257104 | 2440.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16 | 14853 | 24547.5 | - | 928.3125 | 0.6050594753136712 | 1534.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 23640.5 | 33140 | - | 2626.777777777778 | 0.7133675316837659 | 3682.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45074 | 44830.5 | - | 5008.222222222223 | 1.0054203564497781 | 4981.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 44873 | 44680.5 | - | 2639.5882352941176 | 1.004297128533381 | 2628.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 20 | 12203.5 | 17601.5 | - | 610.2 | 0.6933303033746165 | 880.1 | 在线、无火警、无故障、光源就绪、同步正常 |

