================================================================================================
完成时间：2026-11-07 10:03:08（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794016835741-44 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 4 / B 0 / NG 1 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-07 10:01:19 | 结束：2026-11-07 10:01:26
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 716ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 716ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 716ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 716ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 716ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | PASS | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:160 | P2:209 / P3:353 | 52.38 | 165.5 | 353 | 0.9956161200021127 | 0.953 | 2103.6666666666665 | 1.0044031830238727 | 2094.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:168 | P2:449 / P3:465 | 52.306 | 166.5 | 465 | 2.0382618727167854 | 0.954 | 520.1 | 0.4906140930100934 | 1060.1 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:192 / P3:192 | P2:289 / P3:337 | 57.826 | 194.5 | 337 | 0.9690941629955947 | 0.956 | 1614.2222222222222 | 1.0318914695645998 | 1564.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:240 / P3:240 | P2:593 / P3:529 | 57.652 | 231 | 593 | 1.0028406156388803 | 0.943 | 1936.2 | 0.9971674306020497 | 1941.7 | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 240 > B上限 220；P3RAW滚动10秒波动 240 > B上限 220 |
| 5 | 1 | A类合格 | P2:168 / P3:160 | P2:321 / P3:321 | 50.936 | 153 | 321 | 0.9841369561803047 | 0.961 | 2122.3333333333335 | 1.0161187360357484 | 2088.6666666666665 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-11-07 10:01:38 | 窗口结束：2026-11-07 10:01:57 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 868 | 160 | 209 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 852 | 184 | 449 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 848 | 192 | 289 | 192 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 864 | 240 | 593 | 240 | 529 | 不合格 | 噪声波动值超过上限 |
| 5 | 864 | 168 | 321 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 160 | 176 | 209 |
| 1 | P3 | 160 | 160 | 176 | 353 |
| 2 | P2 | 160 | 184 | 184 | 449 |
| 2 | P3 | 168 | 168 | 176 | 465 |
| 3 | P2 | 192 | 192 | 192 | 289 |
| 3 | P3 | 192 | 192 | 208 | 337 |
| 4 | P2 | 184 | 240 | 240 | 593 |
| 4 | P3 | 160 | 240 | 240 | 529 |
| 5 | P2 | 152 | 168 | 184 | 321 |
| 5 | P3 | 144 | 160 | 176 | 321 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-07 10:03:04 | 2026-11-07 10:03:04 | 2026-11-07 10:03:04 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-07 10:03:04 | 2026-11-07 10:03:04 | 2026-11-07 10:03:04 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-07 10:03:03 | 2026-11-07 10:03:03 | 2026-11-07 10:03:03 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-07 10:03:04 | 2026-11-07 10:03:04 | 2026-11-07 10:03:04 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-07 10:03:04 | 2026-11-07 10:03:04 | 2026-11-07 10:03:04 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-07 10:03:03 | 2026-11-07 10:03:03 | 2026-11-07 10:03:03 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 0.8571428571428571 | 0.962 | 24.88888888888889 | 1.1666666666666667 | 21.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 1.0146415521589214 | 0.913 | 4318 | 0.9855697294007253 | 4381.222222222223 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.9502262443438914 | 0.965 | 24.555555555555557 | 1.0523809523809524 | 23.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.637012987012987 | 0.925 | 1540 | 0.6108687028956763 | 2521 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 0.7117437722419929 | 0.958 | 31.22222222222222 | 1.405 | 22.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 0.9696786744482457 | 0.947 | 2981.4 | 1.0312694569353165 | 2891 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 0.896551724137931 | 0.93 | 35.44444444444444 | 1.1153846153846154 | 31.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 1.0004151578753142 | 0.927 | 4817.444444444444 | 0.9995850144092219 | 4819.444444444444 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.7604562737642585 | 0.965 | 29.22222222222222 | 1.315 | 22.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 1.0043622282355136 | 0.928 | 4286.8 | 0.9956567181512019 | 4305.5 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 224 | 192 | - | 24.88888888888889 | 1.1666666666666667 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 221 | 209.5 | - | 24.555555555555557 | 1.0523809523809524 | 23.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 281 | 199.5 | - | 31.22222222222222 | 1.405 | 22.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 318.5 | 286 | - | 35.44444444444444 | 1.1153846153846154 | 31.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 262.5 | 200 | - | 29.22222222222222 | 1.315 | 22.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 38862 | 39431 | - | 4318 | 0.9855697294007253 | 4381.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13860 | 22688.5 | - | 1540 | 0.6108687028956763 | 2521 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 29813.5 | 28910 | - | 2981.4 | 1.0312694569353165 | 2891 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 43356.5 | 43375 | - | 4817.444444444444 | 0.9995850144092219 | 4819.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 42868 | 43054.5 | - | 4286.8 | 0.9956567181512019 | 4305.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

