================================================================================================
完成时间：2026-11-07 10:17:40（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794017707411-50 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-07 10:15:50 | 结束：2026-11-07 10:15:58
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 700ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 700ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 700ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 700ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 700ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:168 / P3:168 | P2:497 / P3:401 | 52.295 | 169.5 | 497 | 1.012834407620786 | 0.961 | 1753.1 | 0.9873282270781708 | 1775.6 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:176 / P3:168 | P2:561 / P3:737 | 49.159 | 172 | 737 | 2.67050986420702 | 0.945 | 433.6666666666667 | 0.37446032812050273 | 1158.111111111111 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:144 / P3:160 | P2:401 / P3:401 | 49.646 | 179.5 | 401 | 1.228628729004763 | 0.925 | 1329.6666666666667 | 0.8139155274433789 | 1633.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:897 / P3:865 | 54.115 | 167.5 | 897 | 1.0441822936953982 | 0.97 | 1797.1 | 0.9576871835864642 | 1876.5 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:176 | P2:641 / P3:689 | 50.399 | 198 | 689 | 1.0853413654618473 | 0.949 | 1881.3333333333333 | 0.9213691026827012 | 2041.888888888889 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-07 10:16:09 | 窗口结束：2026-11-07 10:16:29 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 900 | 168 | 497 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 912 | 176 | 561 | 168 | 737 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 920 | 144 | 401 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 916 | 176 | 897 | 176 | 865 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 928 | 160 | 641 | 176 | 689 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 168 | 192 | 497 |
| 1 | P3 | 136 | 168 | 184 | 401 |
| 2 | P2 | 160 | 176 | 176 | 561 |
| 2 | P3 | 144 | 168 | 176 | 737 |
| 3 | P2 | 136 | 144 | 160 | 401 |
| 3 | P3 | 160 | 160 | 176 | 401 |
| 4 | P2 | 152 | 176 | 192 | 897 |
| 4 | P3 | 136 | 176 | 184 | 865 |
| 5 | P2 | 152 | 160 | 176 | 641 |
| 5 | P3 | 168 | 176 | 176 | 689 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-07 10:16:54 | 2026-11-07 10:16:54 | 2026-11-07 10:16:54 | 2026-11-07 10:16:59 | 2026-11-07 10:16:59 | 2026-11-07 10:16:59 | 2026-11-07 10:16:59 | 2026-11-07 10:16:59 | 2026-11-07 10:17:00 | 2026-11-07 10:17:00 | 1 | - |
| 2 | 测试就绪 | 2026-11-07 10:16:54 | 2026-11-07 10:16:54 | 2026-11-07 10:16:54 | 2026-11-07 10:17:00 | 2026-11-07 10:17:00 | 2026-11-07 10:17:00 | 2026-11-07 10:17:00 | 2026-11-07 10:17:00 | 2026-11-07 10:17:00 | 2026-11-07 10:17:00 | 1 | - |
| 3 | 测试就绪 | 2026-11-07 10:16:54 | 2026-11-07 10:16:54 | 2026-11-07 10:16:54 | 2026-11-07 10:17:00 | 2026-11-07 10:17:00 | 2026-11-07 10:17:00 | 2026-11-07 10:17:00 | 2026-11-07 10:17:00 | 2026-11-07 10:17:00 | 2026-11-07 10:17:00 | 1 | - |
| 4 | 测试就绪 | 2026-11-07 10:16:54 | 2026-11-07 10:16:54 | 2026-11-07 10:16:54 | 2026-11-07 10:17:00 | 2026-11-07 10:17:00 | 2026-11-07 10:17:00 | 2026-11-07 10:17:00 | 2026-11-07 10:17:00 | 2026-11-07 10:17:00 | 2026-11-07 10:17:00 | 1 | - |
| 5 | 测试就绪 | 2026-11-07 10:16:54 | 2026-11-07 10:16:54 | 2026-11-07 10:16:54 | 2026-11-07 10:17:00 | 2026-11-07 10:17:00 | 2026-11-07 10:17:00 | 2026-11-07 10:17:00 | 2026-11-07 10:17:00 | 2026-11-07 10:17:00 | 2026-11-07 10:17:00 | 1 | - |
| 6 | 模式切换成功 | 2026-11-07 10:17:33 | 2026-11-07 10:17:33 | 2026-11-07 10:17:33 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 200 | 0.6086956521739131 | 0.956 | 30.666666666666668 | 1.6428571428571428 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 1.0649878147847278 | 0.965 | 4513.666666666667 | 0.938977879481312 | 4807 | 合格 | 指标正常 |
| 热源检测 | 2 | 200 | 0.8388625592417062 | 0.956 | 23.444444444444443 | 1.192090395480226 | 19.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.8702753886214787 | 0.906 | 1408.111111111111 | 0.534680617669395 | 2633.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 3 | 204 | 0.899581589958159 | 0.922 | 26.555555555555557 | 1.1116279069767443 | 23.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 1.086236177680492 | 0.91 | 2649.7 | 0.9206101035369328 | 2878.2 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 0.784 | 0.961 | 27.77777777777778 | 1.2755102040816326 | 21.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 0.9932363652815165 | 0.976 | 4420.7 | 1.006809692994443 | 4390.8 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 1.1953488372093024 | 0.952 | 23.88888888888889 | 0.8365758754863813 | 28.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 0.9963409853203816 | 0.931 | 5101.555555555556 | 1.003672452236261 | 5082.888888888889 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 276 | 168 | - | 30.666666666666668 | 1.6428571428571428 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 210.5 | 177 | - | 23.444444444444443 | 1.192090395480226 | 19.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 238.5 | 215 | - | 26.555555555555557 | 1.1116279069767443 | 23.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 250 | 195.5 | - | 27.77777777777778 | 1.2755102040816326 | 21.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 215 | 257 | - | 23.88888888888889 | 0.8365758754863813 | 28.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40623 | 43263 | - | 4513.666666666667 | 0.938977879481312 | 4807 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12673 | 23702 | - | 1408.111111111111 | 0.534680617669395 | 2633.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 26496.5 | 28782 | - | 2649.7 | 0.9206101035369328 | 2878.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 44206.5 | 43908 | - | 4420.7 | 1.006809692994443 | 4390.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45913.5 | 45746 | - | 5101.555555555556 | 1.003672452236261 | 5082.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

