================================================================================================
完成时间：2026-11-07 10:21:11（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794017918978-52 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.7秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-07 10:19:22 | 结束：2026-11-07 10:19:29
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:168 | P2:465 / P3:529 | 54.471 | 170 | 529 | 1.0157175674041834 | 0.951 | 973.0588235294117 | 0.98452565170813 | 988.3529411764706 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:385 / P3:305 | 54.222 | 207 | 385 | 2.24212174593854 | 0.948 | 567.6666666666666 | 0.4460061108686163 | 1272.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:160 | P2:465 / P3:449 | 51.704 | 169 | 465 | 1.2627384002277255 | 0.974 | 1171 | 0.7919296663660956 | 1478.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:160 | P2:369 / P3:369 | 54.704 | 175 | 369 | 1.041558910206291 | 0.964 | 978.0588235294117 | 0.9600993186280171 | 1018.7058823529412 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:192 / P3:184 | P2:513 / P3:513 | 54.034 | 181 | 513 | 1.0095166250797887 | 0.946 | 1914.7777777777778 | 0.9905730873139047 | 1933 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-07 10:19:40 | 窗口结束：2026-11-07 10:20:00 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 904 | 160 | 465 | 168 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 916 | 168 | 385 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 892 | 168 | 465 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 908 | 168 | 369 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 892 | 192 | 513 | 184 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 160 | 168 | 465 |
| 1 | P3 | 144 | 168 | 176 | 529 |
| 2 | P2 | 144 | 168 | 168 | 385 |
| 2 | P3 | 136 | 168 | 168 | 305 |
| 3 | P2 | 168 | 168 | 184 | 465 |
| 3 | P3 | 144 | 160 | 184 | 449 |
| 4 | P2 | 160 | 168 | 168 | 369 |
| 4 | P3 | 152 | 160 | 160 | 369 |
| 5 | P2 | 160 | 192 | 200 | 513 |
| 5 | P3 | 136 | 184 | 192 | 513 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-07 10:20:26 | 2026-11-07 10:20:26 | 2026-11-07 10:20:26 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 1 | - |
| 2 | 测试就绪 | 2026-11-07 10:20:26 | 2026-11-07 10:20:26 | 2026-11-07 10:20:26 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 1 | - |
| 3 | 测试就绪 | 2026-11-07 10:20:26 | 2026-11-07 10:20:26 | 2026-11-07 10:20:26 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 1 | - |
| 4 | 测试就绪 | 2026-11-07 10:20:26 | 2026-11-07 10:20:26 | 2026-11-07 10:20:26 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 1 | - |
| 5 | 测试就绪 | 2026-11-07 10:20:26 | 2026-11-07 10:20:26 | 2026-11-07 10:20:26 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 2026-11-07 10:20:31 | 1 | - |
| 6 | 模式切换成功 | 2026-11-07 10:21:05 | 2026-11-07 10:21:05 | 2026-11-07 10:21:05 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 0.7547169811320755 | 0.944 | 16.5625 | 1.325 | 12.5 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 1.077648149578923 | 0.93 | 2284.0588235294117 | 0.9279466590192142 | 2461.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.7521367521367521 | 0.958 | 29.25 | 1.3295454545454546 | 22 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.7816753572154127 | 0.925 | 1640.7777777777778 | 0.5612694792854428 | 2923.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 0.779783393501805 | 0.958 | 30.77777777777778 | 1.2824074074074074 | 24 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 1.2262519514831272 | 0.982 | 2498.1 | 0.8154930956811282 | 3063.3 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.836 | 0.96 | 13.88888888888889 | 1.1961722488038278 | 11.61111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 200 | 1.009494767482154 | 0.967 | 2278.2631578947367 | 0.9905945352190032 | 2299.8947368421054 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 0.7870722433460076 | 0.939 | 15.470588235294118 | 1.2705314009661837 | 12.176470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 0.9997718197375927 | 0.938 | 3984.090909090909 | 1.0002282323405227 | 3983.181818181818 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16 | 264.5 | 199.5 | - | 16.5625 | 1.325 | 12.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 233.5 | 175.5 | - | 29.25 | 1.3295454545454546 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 277 | 215.5 | - | 30.77777777777778 | 1.2824074074074074 | 24 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 18 | 249.5 | 209 | - | 13.88888888888889 | 1.1961722488038278 | 11.61111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 263 | 207 | - | 15.470588235294118 | 1.2705314009661837 | 12.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 40727 | 43658 | - | 2395.705882352941 | 0.9328645379999084 | 2568.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 16204 | 27191 | - | 1800.4444444444443 | 0.5959324776580486 | 3021.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 26721 | 32340.5 | - | 2672.1 | 0.8262267709718314 | 3234.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 19 | 45170 | 45493 | - | 2377.3684210526317 | 0.9929000065944211 | 2394.3684210526317 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10.5 | 45622 | 45625 | - | 4147.454545454545 | 0.9999342465753425 | 4147.727272727273 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

