================================================================================================
完成时间：2026-11-07 10:28:21（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794018348784-56 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.0秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-07 10:26:19 | 结束：2026-11-07 10:26:23
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:192 | P2:321 / P3:353 | 51.051 | 194.5 | 353 | 1.0738108823071737 | 0.931 | 2142.1111111111113 | 0.9312626799343059 | 2300.222222222222 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:176 | P2:513 / P3:449 | 52.299 | 174.5 | 513 | 2.193968636911942 | 0.96 | 414.5 | 0.45579502968990543 | 909.4 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:144 / P3:144 | P2:353 / P3:433 | 37.045 | 127.5 | 433 | 0.9655321514608685 | 0.955 | 2023.625 | 1.0356982918559274 | 1953.875 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:184 | P2:481 / P3:353 | 52.934 | 173 | 481 | 1.0350007906805123 | 0.949 | 2107.8888888888887 | 0.9661828367710721 | 2181.6666666666665 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:184 | P2:497 / P3:449 | 51.008 | 170.5 | 497 | 1.0024116598511061 | 0.959 | 1003.8947368421053 | 0.9975941422594142 | 1006.3157894736842 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:176 | P2:465 / P3:369 | 50.943 | 180 | 465 | 1.852110852110852 | 0.954 | 386.1 | 0.5399244860858621 | 715.1 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-07 10:26:50 | 窗口结束：2026-11-07 10:27:10 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 888 | 168 | 321 | 192 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 892 | 184 | 513 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 872 | 144 | 353 | 144 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 876 | 176 | 481 | 184 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 892 | 176 | 497 | 184 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 864 | 184 | 465 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 168 | 321 |
| 1 | P3 | 192 | 192 | 208 | 353 |
| 2 | P2 | 152 | 184 | 200 | 513 |
| 2 | P3 | 136 | 176 | 176 | 449 |
| 3 | P2 | 128 | 144 | 152 | 353 |
| 3 | P3 | 120 | 144 | 160 | 433 |
| 4 | P2 | 136 | 176 | 176 | 481 |
| 4 | P3 | 144 | 184 | 184 | 353 |
| 5 | P2 | 152 | 176 | 208 | 497 |
| 5 | P3 | 168 | 184 | 216 | 449 |
| 6 | P2 | 160 | 184 | 184 | 465 |
| 6 | P3 | 160 | 176 | 184 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-07 10:27:35 | 2026-11-07 10:27:35 | 2026-11-07 10:27:35 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 1 | - |
| 2 | 测试就绪 | 2026-11-07 10:27:35 | 2026-11-07 10:27:35 | 2026-11-07 10:27:35 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 1 | - |
| 3 | 测试就绪 | 2026-11-07 10:27:35 | 2026-11-07 10:27:35 | 2026-11-07 10:27:35 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 1 | - |
| 4 | 测试就绪 | 2026-11-07 10:27:35 | 2026-11-07 10:27:35 | 2026-11-07 10:27:35 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 1 | - |
| 5 | 测试就绪 | 2026-11-07 10:27:35 | 2026-11-07 10:27:35 | 2026-11-07 10:27:35 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 1 | - |
| 6 | 测试就绪 | 2026-11-07 10:27:36 | 2026-11-07 10:27:36 | 2026-11-07 10:27:36 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 2026-11-07 10:27:41 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 0.7318611987381703 | 0.925 | 35.22222222222222 | 1.3663793103448276 | 25.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 164 | 1.0198327069947872 | 0.901 | 4582.777777777777 | 0.9805529800537289 | 4673.666666666667 | 合格 | 指标正常 |
| 热源检测 | 2 | 144 | 0.8622047244094488 | 0.98 | 28.22222222222222 | 1.1598173515981736 | 24.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 164 | 1.677001731673126 | 0.922 | 1212.7 | 0.5963023061415155 | 2033.7 | 合格 | 指标正常 |
| 热源检测 | 3 | 144 | 0.6956521739130435 | 0.949 | 28.75 | 1.4375 | 20 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 0.9563208342439664 | 0.93 | 4003.625 | 1.0456741756447927 | 3828.75 | 合格 | 指标正常 |
| 热源检测 | 4 | 144 | 0.8540145985401459 | 0.969 | 30.444444444444443 | 1.170940170940171 | 26 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 164 | 1.0026928122626528 | 0.906 | 4344.9 | 0.9973144195014461 | 4356.6 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 0.6946564885496184 | 0.967 | 15.411764705882353 | 1.4395604395604396 | 10.705882352941176 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 0.9912116911892848 | 0.928 | 4016.7 | 1.008866227960014 | 3981.4 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 0.7400881057268722 | 0.956 | 25.22222222222222 | 1.3511904761904763 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 164 | 1.4807625348189415 | 0.938 | 1276.4444444444443 | 0.6753277291164541 | 1890.111111111111 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 316.5 | 232 | - | 35.22222222222222 | 1.3663793103448276 | 25.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 254 | 219 | - | 28.22222222222222 | 1.1598173515981736 | 24.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 230 | 159.5 | - | 28.75 | 1.4375 | 20 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 273.5 | 234 | - | 30.444444444444443 | 1.170940170940171 | 26 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 261.5 | 182 | - | 15.411764705882353 | 1.4395604395604396 | 10.705882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 226.5 | 168 | - | 25.22222222222222 | 1.3511904761904763 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41245 | 42063 | - | 4582.777777777777 | 0.9805529800537289 | 4673.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 12127 | 20337 | - | 1212.7 | 0.5963023061415155 | 2033.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 32028.5 | 30629.5 | - | 4003.625 | 1.0456741756447927 | 3828.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 43449 | 43566 | - | 4344.9 | 0.9973144195014461 | 4356.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 40167 | 39814 | - | 4016.7 | 1.008866227960014 | 3981.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11488 | 17011 | - | 1276.4444444444443 | 0.6753277291164541 | 1890.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |

