================================================================================================
完成时间：2026-11-07 10:38:37（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794018964071-62 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-07 10:36:47 | 结束：2026-11-07 10:36:54
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 729ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 729ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 729ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 729ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 729ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:152 | P2:337 / P3:337 | 51.637 | 168 | 337 | 0.9612247242647058 | 0.97 | 1934.2222222222222 | 1.0403394489930078 | 1859.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:160 | P2:273 / P3:207 | 51.366 | 175.5 | 273 | 2.284109524923941 | 0.96 | 474.77777777777777 | 0.4378073770491803 | 1084.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:160 | P2:481 / P3:449 | 51.73 | 144.5 | 481 | 1.0380065794078532 | 0.956 | 1587.4444444444443 | 0.9633850303438976 | 1647.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:176 / P3:160 | P2:865 / P3:657 | 52.701 | 172 | 865 | 0.9842322685750858 | 0.952 | 1718.7 | 1.0160203357767794 | 1691.6 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:168 / P3:160 | P2:465 / P3:401 | 50.279 | 166.5 | 465 | 1.024342521724118 | 0.956 | 1737.7 | 0.9762359550561798 | 1780 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-07 10:37:06 | 窗口结束：2026-11-07 10:37:26 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 948 | 168 | 337 | 152 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 872 | 176 | 273 | 160 | 207 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 912 | 168 | 481 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 896 | 176 | 865 | 160 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 872 | 168 | 465 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 168 | 168 | 337 |
| 1 | P3 | 152 | 152 | 160 | 337 |
| 2 | P2 | 176 | 176 | 176 | 273 |
| 2 | P3 | 152 | 160 | 168 | 207 |
| 3 | P2 | 144 | 168 | 176 | 481 |
| 3 | P3 | 136 | 160 | 176 | 449 |
| 4 | P2 | 160 | 176 | 208 | 865 |
| 4 | P3 | 152 | 160 | 192 | 657 |
| 5 | P2 | 136 | 168 | 184 | 465 |
| 5 | P3 | 136 | 160 | 168 | 401 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-07 10:38:32 | 2026-11-07 10:38:32 | 2026-11-07 10:38:32 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-07 10:38:32 | 2026-11-07 10:38:32 | 2026-11-07 10:38:32 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-07 10:38:32 | 2026-11-07 10:38:32 | 2026-11-07 10:38:32 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-07 10:38:32 | 2026-11-07 10:38:32 | 2026-11-07 10:38:32 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-07 10:38:32 | 2026-11-07 10:38:32 | 2026-11-07 10:38:32 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-07 10:38:30 | 2026-11-07 10:38:30 | 2026-11-07 10:38:30 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 172 | 0.6862745098039216 | 0.962 | 31.875 | 1.457142857142857 | 21.875 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 1.0472488038277512 | 0.968 | 4272.888888888889 | 0.9548829240434038 | 4474.777777777777 | 合格 | 指标正常 |
| 热源检测 | 2 | 168 | 0.8518518518518519 | 0.954 | 19.636363636363637 | 1.173913043478261 | 16.727272727272727 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.7910659418577168 | 0.957 | 1410.3333333333333 | 0.5583267352863552 | 2526 | 合格 | 指标正常 |
| 热源检测 | 3 | 168 | 0.7647058823529411 | 0.967 | 26.444444444444443 | 1.3076923076923077 | 20.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 0.9779676721919077 | 0.935 | 3237.6666666666665 | 1.0225286872302348 | 3166.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 4 | 172 | 0.6436363636363637 | 0.958 | 30.555555555555557 | 1.5536723163841808 | 19.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 0.9909459958174437 | 0.924 | 4516.111111111111 | 1.0091367281575092 | 4475.222222222223 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 0.832089552238806 | 0.965 | 29.77777777777778 | 1.201793721973094 | 24.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 0.9971936604329124 | 0.923 | 4830.333333333333 | 1.0028142372724966 | 4816.777777777777 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 254.5 | 175 | - | 31.875 | 1.457142857142857 | 21.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10.5 | 216 | 184 | - | 19.636363636363637 | 1.173913043478261 | 16.727272727272727 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 238 | 181.5 | - | 26.444444444444443 | 1.3076923076923077 | 20.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 274.5 | 176.5 | - | 30.555555555555557 | 1.5536723163841808 | 19.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 267.5 | 223 | - | 29.77777777777778 | 1.201793721973094 | 24.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 38456 | 40273 | - | 4272.888888888889 | 0.9548829240434038 | 4474.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12693 | 22733.5 | - | 1410.3333333333333 | 0.5583267352863552 | 2526 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 29139 | 28496.5 | - | 3237.6666666666665 | 1.0225286872302348 | 3166.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 40644.5 | 40277 | - | 4516.111111111111 | 1.0091367281575092 | 4475.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 43472.5 | 43350.5 | - | 4830.333333333333 | 1.0028142372724966 | 4816.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

