================================================================================================
完成时间：2026-11-07 10:59:29（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794020215917-74 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-07 10:57:39 | 结束：2026-11-07 10:57:46
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 744ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 744ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 744ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 744ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 744ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | PASS | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:160 | P2:721 / P3:513 | 52.888 | 171 | 721 | 1.0117226680040121 | 0.97 | 1772.4444444444443 | 0.9884131606667079 | 1793.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:184 | P2:305 / P3:417 | 53.39 | 175.5 | 417 | 2.066081871345029 | 0.954 | 171 | 0.4840079252759694 | 353.3 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:192 / P3:184 | P2:417 / P3:577 | 51.561 | 185 | 577 | 0.8621108949416343 | 0.956 | 913.7777777777778 | 1.1599435825105784 | 787.7777777777778 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:184 / P3:176 | P2:369 / P3:337 | 54.44 | 178 | 369 | 1.0198139422496073 | 0.957 | 1839.3333333333333 | 0.980571022390712 | 1875.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:312 / P3:168 | P2:529 / P3:497 | 59.599 | 309.5 | 529 | 0.4462809917355372 | 0.956 | 40.333333333333336 | 2.240740740740741 | 18 | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 312 > B上限 220 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-07 10:57:58 | 窗口结束：2026-11-07 10:58:18 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 908 | 160 | 721 | 160 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 888 | 176 | 305 | 184 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 880 | 192 | 417 | 184 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 892 | 184 | 369 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 924 | 312 | 529 | 168 | 497 | 不合格 | 噪声波动值超过上限 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 160 | 184 | 721 |
| 1 | P3 | 144 | 160 | 176 | 513 |
| 2 | P2 | 152 | 176 | 208 | 305 |
| 2 | P3 | 168 | 184 | 216 | 417 |
| 3 | P2 | 192 | 192 | 216 | 417 |
| 3 | P3 | 176 | 184 | 208 | 577 |
| 4 | P2 | 176 | 184 | 216 | 369 |
| 4 | P3 | 168 | 176 | 200 | 337 |
| 5 | P2 | 312 | 312 | 312 | 529 |
| 5 | P3 | 112 | 168 | 168 | 497 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-07 10:59:24 | 2026-11-07 10:59:24 | 2026-11-07 10:59:24 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-07 10:59:24 | 2026-11-07 10:59:24 | 2026-11-07 10:59:24 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-07 10:59:24 | 2026-11-07 10:59:24 | 2026-11-07 10:59:24 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-07 10:59:24 | 2026-11-07 10:59:24 | 2026-11-07 10:59:24 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-07 10:59:24 | 2026-11-07 10:59:24 | 2026-11-07 10:59:24 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-07 10:59:28 | 2026-11-07 10:59:28 | 2026-11-07 10:59:28 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 0.8475836431226765 | 0.977 | 33.625 | 1.1798245614035088 | 28.5 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 0.9935167541943579 | 0.942 | 4781.555555555556 | 1.0065255525669512 | 4750.555555555556 | 合格 | 指标正常 |
| 热源检测 | 2 | 200 | 0.935251798561151 | 0.963 | 30.88888888888889 | 1.0692307692307692 | 28.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 1.6095045641418717 | 0.935 | 1594.5555555555557 | 0.621309204260109 | 2566.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 3 | 200 | 0.6633333333333333 | 0.952 | 37.5 | 1.5075376884422111 | 24.875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 0.9505427860998241 | 0.93 | 3664.222222222222 | 1.0520304973362682 | 3483 | 合格 | 指标正常 |
| 热源检测 | 4 | 208 | 0.7566539923954373 | 0.968 | 29.22222222222222 | 1.321608040201005 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 200 | 0.9941534144059869 | 0.906 | 4751.111111111111 | 1.0058809691837214 | 4723.333333333333 | 合格 | 指标正常 |
| 热源检测 | 5 | 208 | 0.4462809917355372 | 0.924 | 40.333333333333336 | 2.240740740740741 | 18 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 204 | 0.9963084948827339 | 0.961 | 5026.555555555556 | 1.0037051828186014 | 5008 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 268.5 | 227.5 | - | 33.625 | 1.1798245614035088 | 28.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 277.5 | 259.5 | - | 30.88888888888889 | 1.0692307692307692 | 28.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 300 | 198.5 | - | 37.5 | 1.5075376884422111 | 24.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 263 | 199 | - | 29.22222222222222 | 1.321608040201005 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 363 | 162 | - | 40.333333333333336 | 2.240740740740741 | 18 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43033.5 | 42754.5 | - | 4781.555555555556 | 1.0065255525669512 | 4750.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14351 | 23098 | - | 1594.5555555555557 | 0.621309204260109 | 2566.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 32978 | 31347 | - | 3664.222222222222 | 1.0520304973362682 | 3483 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 42759.5 | 42510 | - | 4751.111111111111 | 1.0058809691837214 | 4723.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45238.5 | 45071.5 | - | 5026.555555555556 | 1.0037051828186014 | 5008 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

