================================================================================================
完成时间：2026-11-07 11:13:59（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794021086811-83 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 2 / B 2 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-07 11:12:10 | 结束：2026-11-07 11:12:17
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 709ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 709ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/0 | 1/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 709ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 709ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 709ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:160 | P2:385 / P3:337 | 55.761 | 168.5 | 385 | 0.8725477625336582 | 0.974 | 1733.111111111111 | 1.146069066862601 | 1512.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:160 | P2:385 / P3:353 | 50.609 | 156 | 385 | 2.522435056415639 | 0.949 | 423.44444444444446 | 0.3964423176947883 | 1068.111111111111 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:160 / P3:160 | P2:465 / P3:497 | 49.473 | 156 | 497 | 1.1490535527442214 | 0.975 | 1168.111111111111 | 0.8702814569536423 | 1342.2222222222222 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | B类合格 | P2:176 / P3:152 | P2:545 / P3:481 | 51.691 | 176 | 545 | 0.9917560244436757 | 0.965 | 1927.3333333333333 | 1.0083125036330873 | 1911.4444444444443 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | B类合格 | P2:168 / P3:176 | P2:449 / P3:465 | 55.148 | 183.5 | 465 | 0.9783601827362347 | 0.958 | 1848.4444444444443 | 1.0221184566232488 | 1808.4444444444443 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-07 11:12:29 | 窗口结束：2026-11-07 11:12:49 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 908 | 176 | 385 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 908 | 152 | 385 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 896 | 160 | 465 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 916 | 176 | 545 | 152 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 916 | 168 | 449 | 176 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 176 | 184 | 385 |
| 1 | P3 | 160 | 160 | 168 | 337 |
| 2 | P2 | 152 | 152 | 160 | 385 |
| 2 | P3 | 160 | 160 | 168 | 353 |
| 3 | P2 | 136 | 160 | 168 | 465 |
| 3 | P3 | 144 | 160 | 176 | 497 |
| 4 | P2 | 176 | 176 | 176 | 545 |
| 4 | P3 | 152 | 152 | 168 | 481 |
| 5 | P2 | 160 | 168 | 184 | 449 |
| 5 | P3 | 152 | 176 | 184 | 465 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-07 11:13:55 | 2026-11-07 11:13:55 | 2026-11-07 11:13:55 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-07 11:13:55 | 2026-11-07 11:13:55 | 2026-11-07 11:13:55 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-07 11:13:55 | 2026-11-07 11:13:55 | 2026-11-07 11:13:55 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-07 11:13:55 | 2026-11-07 11:13:55 | 2026-11-07 11:13:55 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-07 11:13:55 | 2026-11-07 11:13:55 | 2026-11-07 11:13:55 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-07 11:13:54 | 2026-11-07 11:13:54 | 2026-11-07 11:13:54 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 0.7412280701754386 | 0.969 | 22.8 | 1.349112426035503 | 16.9 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 228 | 0.9979852993269571 | 0.979 | 5018.666666666667 | 1.0020187678860617 | 5008.555555555556 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.688034188034188 | 0.963 | 26 | 1.453416149068323 | 17.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 228 | 1.7587925182349968 | 0.924 | 1538.5555555555557 | 0.5685718978401906 | 2706 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 0.773109243697479 | 0.97 | 26.444444444444443 | 1.2934782608695652 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 228 | 1.1251394498942104 | 0.98 | 2166.25 | 0.8887787199124726 | 2437.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 4 | 196 | 0.6204819277108434 | 0.951 | 36.888888888888886 | 1.6116504854368932 | 22.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 224 | 0.9979939598351079 | 0.971 | 5040.333333333333 | 1.002010072450963 | 5030.222222222223 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 0.6158536585365854 | 0.955 | 32.8 | 1.6237623762376239 | 20.2 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 216 | 0.9520335582710195 | 0.94 | 4873.777777777777 | 1.050383141762452 | 4640 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 228 | 169 | - | 22.8 | 1.349112426035503 | 16.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 234 | 160.5 | - | 26 | 1.453416149068323 | 17.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 238 | 183.5 | - | 26.444444444444443 | 1.2934782608695652 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 332 | 205.5 | - | 36.888888888888886 | 1.6116504854368932 | 22.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 327.5 | 202 | - | 32.8 | 1.6237623762376239 | 20.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45167.5 | 45076.5 | - | 5018.666666666667 | 1.0020187678860617 | 5008.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13846.5 | 24354 | - | 1538.5555555555557 | 0.5685718978401906 | 2706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 11.5 | 25995 | 29248 | - | 2166.25 | 0.8887787199124726 | 2437.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45362.5 | 45271.5 | - | 5040.333333333333 | 1.002010072450963 | 5030.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43864 | 41760 | - | 4873.777777777777 | 1.050383141762452 | 4640 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

