================================================================================================
完成时间：2026-11-07 11:28:44（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794021972017-91 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.7秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-07 11:26:55 | 结束：2026-11-07 11:27:10
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | FAIL | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 897ms / 是 / 复位补发=1 / 时限内未恢复 / 紧急清理后恢复 / ALARM_RELAY_STUCK_AFTER_RESET | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 925ms / 是 / 复位补发=1 / 时限内未恢复 / 紧急清理后未恢复 / FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | FAIL | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | PASS | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | A类合格 | P2:176 / P3:184 | P2:529 / P3:561 | 52.58 | 168.5 | 561 | 1.8485512129380053 | 0.966 | 659.5555555555555 | 0.5409641848172788 | 1219.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:465 / P3:353 | 52.363 | 165.5 | 465 | 0.9700775293137694 | 0.965 | 1734.111111111111 | 1.0308454425363276 | 1682.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:16104 / P3:16104 | P2:32513 / P3:32513 | 12387.995 | 17149 | 32513 | 0.9907331698010357 | 0.911 | 0.8020548693846322 | 1.009353507565337 | 0.7946223630997923 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 16104 > B上限 220；P2RAW绝对值 32513 > B上限 1100；P3RAW滚动10秒波动 16104 > B上限 220；P3RAW绝对值 32513 > B上限 1100 |
| 5 | 1 | A类合格 | P2:168 / P3:176 | P2:449 / P3:449 | 51.709 | 164 | 449 | 1.0140056022408963 | 0.957 | 2102.3333333333335 | 0.9861878453038674 | 2131.777777777778 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-07 11:27:14 | 窗口结束：2026-11-07 11:27:34 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 844 | 176 | 529 | 184 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 860 | 168 | 465 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 124 | 16104 | 32513 | 16104 | 32513 | 不合格 | 噪声采样不足 |
| 5 | 972 | 168 | 449 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 176 | 176 | 184 | 529 |
| 2 | P3 | 168 | 184 | 192 | 561 |
| 3 | P2 | 144 | 168 | 176 | 465 |
| 3 | P3 | 144 | 168 | 176 | 353 |
| 4 | P2 | 16104 | 16104 | 16104 | 32513 |
| 4 | P3 | 16104 | 16104 | 16104 | 32513 |
| 5 | P2 | 160 | 168 | 184 | 449 |
| 5 | P3 | 136 | 176 | 192 | 449 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-07 11:28:42 | 2026-11-07 11:28:42 | 2026-11-07 11:28:42 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-07 11:28:40 | 2026-11-07 11:28:40 | 2026-11-07 11:28:40 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-07 11:27:59 | 2026-11-07 11:27:59 | 2026-11-07 11:27:59 | 2026-11-07 11:28:04 | 2026-11-07 11:28:04 | 2026-11-07 11:28:04 | 2026-11-07 11:28:04 | 2026-11-07 11:28:04 | 2026-11-07 11:28:04 | 2026-11-07 11:28:04 | 1 | - |
| 4 | 模式切换成功 | 2026-11-07 11:28:40 | 2026-11-07 11:28:40 | 2026-11-07 11:28:40 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-07 11:28:40 | 2026-11-07 11:28:40 | 2026-11-07 11:28:40 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-07 11:28:42 | 2026-11-07 11:28:42 | 2026-11-07 11:28:42 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 196 | 0.7433962264150943 | 0.953 | 29.444444444444443 | 1.3451776649746192 | 21.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 140 | 1.6503246984942552 | 0.973 | 1557 | 0.6059413646977428 | 2569.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 0.7119205298013245 | 0.96 | 33.55555555555556 | 1.4046511627906977 | 23.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 236 | 0.9711176357949831 | 0.968 | 3481.5555555555557 | 1.029741365145092 | 3381 | 合格 | 指标正常 |
| 热源检测 | 4 | 32 | 0.9816815697963239 | 1 | 2.002735978112175 | 1.018660256815738 | 1.9660489988807361 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 56 | 0.9926941190677454 | 0.852 | 0.9763603136237694 | 1.0073596496563468 | 0.9692271414254554 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 0.6884615384615385 | 0.966 | 28.88888888888889 | 1.452513966480447 | 19.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 232 | 0.9961924801482929 | 0.929 | 2348.294117647059 | 1.0038220724685056 | 2339.3529411764707 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 265 | 197 | - | 29.444444444444443 | 1.3451776649746192 | 21.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 301.5 | 215 | - | 33.55555555555556 | 1.4046511627906977 | 23.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8041 | 16104 | 15809 | - | 2.002735978112175 | 1.018660256815738 | 1.9660489988807361 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 260 | 178.5 | - | 28.88888888888889 | 1.452513966480447 | 19.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14012.5 | 23126 | - | 1557 | 0.6059413646977428 | 2569.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 31334 | 30429 | - | 3481.5555555555557 | 1.029741365145092 | 3381 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16962.5 | 16562 | 16441 | - | 0.9763603136237694 | 1.0073596496563468 | 0.9692271414254554 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17 | 39920.5 | 39768.5 | - | 2348.294117647059 | 1.0038220724685056 | 2339.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

