================================================================================================
完成时间：2026-11-07 13:13:41（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794028268816-113 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.0秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-07 13:11:39 | 结束：2026-11-07 13:11:44
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 802ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 802ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 802ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 802ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 802ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 802ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:176 | P2:481 / P3:609 | 50.514 | 164.5 | 609 | 0.9741693573586084 | 0.962 | 2133.5555555555557 | 1.0265155565059338 | 2078.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:200 / P3:192 | P2:321 / P3:369 | 53.967 | 192 | 369 | 2.0235193500106905 | 0.956 | 584.625 | 0.4941885038038884 | 1183 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:176 | P2:513 / P3:561 | 52.838 | 174.5 | 561 | 1.2976491862567812 | 0.967 | 1536.111111111111 | 0.7706243032329989 | 1993.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:192 | P2:609 / P3:545 | 52.705 | 173 | 609 | 0.9953373560065826 | 0.976 | 2025.5555555555557 | 1.0046844860843207 | 2016.111111111111 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:192 | P2:497 / P3:657 | 55.461 | 191 | 657 | 1.0190214462765383 | 0.94 | 1031 | 0.9813336153561419 | 1050.611111111111 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:168 | P2:673 / P3:689 | 52.79 | 167 | 689 | 1.9161326274728336 | 0.923 | 398.77777777777777 | 0.5218845426784935 | 764.1111111111111 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-07 13:12:11 | 窗口结束：2026-11-07 13:12:30 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 812 | 176 | 481 | 176 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 808 | 200 | 321 | 192 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 792 | 168 | 513 | 176 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 800 | 184 | 609 | 192 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 820 | 184 | 497 | 192 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 816 | 168 | 673 | 168 | 689 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 184 | 481 |
| 1 | P3 | 136 | 176 | 176 | 609 |
| 2 | P2 | 200 | 200 | 200 | 321 |
| 2 | P3 | 192 | 192 | 192 | 369 |
| 3 | P2 | 160 | 168 | 184 | 513 |
| 3 | P3 | 176 | 176 | 200 | 561 |
| 4 | P2 | 144 | 184 | 200 | 609 |
| 4 | P3 | 152 | 192 | 216 | 545 |
| 5 | P2 | 144 | 184 | 192 | 497 |
| 5 | P3 | 160 | 192 | 208 | 657 |
| 6 | P2 | 128 | 168 | 168 | 673 |
| 6 | P3 | 152 | 168 | 168 | 689 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-07 13:12:56 | 2026-11-07 13:12:56 | 2026-11-07 13:12:56 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 1 | - |
| 2 | 测试就绪 | 2026-11-07 13:12:56 | 2026-11-07 13:12:56 | 2026-11-07 13:12:56 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 1 | - |
| 3 | 测试就绪 | 2026-11-07 13:12:55 | 2026-11-07 13:12:55 | 2026-11-07 13:12:55 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 1 | - |
| 4 | 测试就绪 | 2026-11-07 13:12:56 | 2026-11-07 13:12:56 | 2026-11-07 13:12:56 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 1 | - |
| 5 | 测试就绪 | 2026-11-07 13:12:55 | 2026-11-07 13:12:55 | 2026-11-07 13:12:55 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 1 | - |
| 6 | 测试就绪 | 2026-11-07 13:12:56 | 2026-11-07 13:12:56 | 2026-11-07 13:12:56 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 2026-11-07 13:13:01 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 0.6666666666666666 | 0.972 | 24.666666666666668 | 1.5 | 16.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 168 | 1.0080012039429131 | 0.938 | 3986.9 | 0.9920623071563651 | 4018.8 | 合格 | 指标正常 |
| 热源检测 | 2 | 144 | 0.7953488372093023 | 0.958 | 26.875 | 1.2573099415204678 | 21.375 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.622779922779923 | 0.941 | 1618.75 | 0.6162265048774684 | 2626.875 | 合格 | 指标正常 |
| 热源检测 | 3 | 144 | 0.7882882882882883 | 0.967 | 22.2 | 1.2685714285714285 | 17.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 1.2554389379300757 | 0.962 | 2877.4 | 0.7965341601151589 | 3612.4 | 合格 | 指标正常 |
| 热源检测 | 4 | 148 | 0.7980769230769231 | 0.984 | 34.666666666666664 | 1.2530120481927711 | 27.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 0.999589771639546 | 0.965 | 4875.333333333333 | 1.0004103967168263 | 4873.333333333333 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 0.728744939271255 | 0.94 | 14.529411764705882 | 1.3722222222222222 | 10.588235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 164 | 1.005972972300341 | 0.937 | 2363.5882352941176 | 0.9940624922688701 | 2377.705882352941 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 0.8318965517241379 | 0.935 | 25.77777777777778 | 1.2020725388601037 | 21.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 164 | 1.4138019278341722 | 0.904 | 1302.5555555555557 | 0.7073126583805961 | 1841.5555555555557 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 222 | 148 | - | 24.666666666666668 | 1.5 | 16.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 214.5 | 170.5 | - | 26.875 | 1.2573099415204678 | 21.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 222 | 174.5 | - | 22.2 | 1.2685714285714285 | 17.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 312 | 249 | - | 34.666666666666664 | 1.2530120481927711 | 27.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 246.5 | 180 | - | 14.529411764705882 | 1.3722222222222222 | 10.588235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 231.5 | 192.5 | - | 25.77777777777778 | 1.2020725388601037 | 21.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 39868.5 | 40188 | - | 3986.9 | 0.9920623071563651 | 4018.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 12949.5 | 21014.5 | - | 1618.75 | 0.6162265048774684 | 2626.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 28774 | 36124 | - | 2877.4 | 0.7965341601151589 | 3612.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43878 | 43859.5 | - | 4875.333333333333 | 1.0004103967168263 | 4873.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 40181 | 40421 | - | 2363.5882352941176 | 0.9940624922688701 | 2377.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 11722.5 | 16574 | - | 1302.5555555555557 | 0.7073126583805961 | 1841.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

