================================================================================================
完成时间：2026-11-07 13:24:12（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794028900289-119 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.6秒 | 设备：6（A 2 / B 2 / NG 1 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-07 13:22:23 | 结束：2026-11-07 13:22:30
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 802ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 802ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 802ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 802ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 684ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 802ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | PASS | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:160 / P3:152 | P2:417 / P3:433 | 51.428 | 162 | 433 | 0.8228346456692913 | 0.967 | 28.22222222222222 | 1.215311004784689 | 23.22222222222222 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | A类合格 | P2:176 / P3:168 | P2:417 / P3:449 | 53.837 | 188 | 449 | 2.0666408368849285 | 0.959 | 322.625 | 0.48387701537307837 | 666.75 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:200 / P3:192 | P2:497 / P3:497 | 54.674 | 196 | 497 | 1.401379159369527 | 0.972 | 1015.1111111111111 | 0.7135827540420214 | 1422.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:160 / P3:176 | P2:255 / P3:207 | 48.315 | 172 | 255 | 1.0681858749330635 | 0.954 | 988.6470588235294 | 0.9361666573831672 | 1056.0588235294117 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | B类合格 | P2:152 / P3:136 | P2:433 / P3:657 | 48.411 | 143.5 | 657 | 0.9805662879880053 | 0.957 | 1926.7777777777778 | 1.0198188661491414 | 1889.3333333333333 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-07 13:22:42 | 窗口结束：2026-11-07 13:23:02 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 948 | 160 | 417 | 152 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 944 | 176 | 417 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 924 | 200 | 497 | 192 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 936 | 160 | 255 | 176 | 207 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 944 | 152 | 433 | 136 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 160 | 160 | 417 |
| 1 | P3 | 136 | 152 | 168 | 433 |
| 2 | P2 | 168 | 176 | 184 | 417 |
| 2 | P3 | 152 | 168 | 176 | 449 |
| 3 | P2 | 160 | 200 | 200 | 497 |
| 3 | P3 | 160 | 192 | 208 | 497 |
| 4 | P2 | 144 | 160 | 168 | 255 |
| 4 | P3 | 144 | 176 | 184 | 207 |
| 5 | P2 | 144 | 152 | 176 | 433 |
| 5 | P3 | 128 | 136 | 152 | 657 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-07 13:24:07 | 2026-11-07 13:24:07 | 2026-11-07 13:24:07 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-07 13:23:27 | 2026-11-07 13:23:27 | 2026-11-07 13:23:27 | 2026-11-07 13:23:32 | 2026-11-07 13:23:32 | 2026-11-07 13:23:32 | 2026-11-07 13:23:32 | 2026-11-07 13:23:32 | 2026-11-07 13:23:32 | 2026-11-07 13:23:32 | 1 | - |
| 3 | 测试就绪 | 2026-11-07 13:23:27 | 2026-11-07 13:23:27 | 2026-11-07 13:23:27 | 2026-11-07 13:23:32 | 2026-11-07 13:23:32 | 2026-11-07 13:23:32 | 2026-11-07 13:23:32 | 2026-11-07 13:23:32 | 2026-11-07 13:23:32 | 2026-11-07 13:23:32 | 1 | - |
| 4 | 测试就绪 | 2026-11-07 13:23:27 | 2026-11-07 13:23:27 | 2026-11-07 13:23:27 | 2026-11-07 13:23:32 | 2026-11-07 13:23:32 | 2026-11-07 13:23:32 | 2026-11-07 13:23:32 | 2026-11-07 13:23:32 | 2026-11-07 13:23:32 | 2026-11-07 13:23:32 | 1 | - |
| 5 | 测试就绪 | 2026-11-07 13:23:27 | 2026-11-07 13:23:27 | 2026-11-07 13:23:27 | 2026-11-07 13:23:32 | 2026-11-07 13:23:32 | 2026-11-07 13:23:32 | 2026-11-07 13:23:32 | 2026-11-07 13:23:32 | 2026-11-07 13:23:32 | 2026-11-07 13:23:32 | 1 | - |
| 6 | 模式切换成功 | 2026-11-07 13:24:12 | 2026-11-07 13:24:12 | 2026-11-07 13:24:12 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 176 | 0.8228346456692913 | 0.967 | 28.22222222222222 | 1.215311004784689 | 23.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 180 | 0.8142857142857143 | 0.964 | 13.125 | 1.2280701754385965 | 10.6875 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 220 | 1.5953604667314905 | 0.944 | 1199.8333333333333 | 0.6268175881584676 | 1914.1666666666667 | 合格 | 指标正常 |
| 热源检测 | 3 | 172 | 0.7520325203252033 | 0.973 | 30.75 | 1.3297297297297297 | 23.125 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 220 | 1.2695720428639683 | 0.959 | 3255.777777777778 | 0.7876669981989731 | 4133.444444444444 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 0.621160409556314 | 0.963 | 29.3 | 1.60989010989011 | 18.2 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 220 | 1.0058338362502515 | 0.939 | 4473.9 | 0.9942 | 4500 | 合格 | 指标正常 |
| 热源检测 | 5 | 176 | 0.6096096096096096 | 0.952 | 19.58823529411765 | 1.6403940886699508 | 11.941176470588236 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 220 | 1.0066646001239925 | 0.942 | 5018.222222222223 | 0.9933795227097767 | 5051.666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 253.5 | 208.5 | - | 28.22222222222222 | 1.215311004784689 | 23.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16 | 210 | 170.5 | - | 13.125 | 1.2280701754385965 | 10.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 246 | 184.5 | - | 30.75 | 1.3297297297297297 | 23.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 292.5 | 182 | - | 29.3 | 1.60989010989011 | 18.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 333 | 203 | - | 19.58823529411765 | 1.6403940886699508 | 11.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 12 | 14398 | 22969.5 | - | 1199.8333333333333 | 0.6268175881584676 | 1914.1666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 29302 | 37201 | - | 3255.777777777778 | 0.7876669981989731 | 4133.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10 | 44738.5 | 44999.5 | - | 4473.9 | 0.9942 | 4500 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45164 | 45464.5 | - | 5018.222222222223 | 0.9933795227097767 | 5051.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

