================================================================================================
完成时间：2026-11-07 13:31:19（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794029326456-123 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.1秒 | 设备：6（A 1 / B 3 / NG 0 / 复测 2 / 待检 2）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-07 13:29:30 | 结束：2026-11-07 13:29:37
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 746ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 746ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 746ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 746ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 746ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:160 / P3:160 | P2:369 / P3:609 | 46.412 | 152 | 609 | 0.9958027282266527 | 0.955 | 105.88888888888889 | 1.0042149631190727 | 105.44444444444444 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | B类合格 | P2:168 / P3:168 | P2:383 / P3:303 | 48.593 | 165 | 383 | 2.925695110258869 | 0.938 | 347.6666666666667 | 0.3417991151892512 | 1017.1666666666666 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | B类合格 | P2:168 / P3:200 | P2:449 / P3:465 | 50.791 | 175.5 | 465 | 1.1917967613691458 | 0.955 | 937.5454545454545 | 0.8390692376535677 | 1117.3636363636363 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:705 / P3:593 | 55.973 | 175.5 | 705 | 0.9681500139938427 | 0.944 | 1985 | 1.0328977798334875 | 1921.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:176 / P3:168 | P2:721 / P3:737 | 50.053 | 165.5 | 737 | 0.9954593084177437 | 0.947 | 1717.8 | 1.004561403508772 | 1710 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-11-07 13:29:48 | 窗口结束：2026-11-07 13:30:08 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 160 | 369 | 160 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 896 | 168 | 383 | 168 | 303 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 888 | 168 | 449 | 200 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 876 | 176 | 705 | 168 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 856 | 176 | 721 | 168 | 737 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 160 | 369 |
| 1 | P3 | 160 | 160 | 160 | 609 |
| 2 | P2 | 168 | 168 | 184 | 383 |
| 2 | P3 | 160 | 168 | 176 | 303 |
| 3 | P2 | 136 | 168 | 184 | 449 |
| 3 | P3 | 144 | 200 | 200 | 465 |
| 4 | P2 | 176 | 176 | 200 | 705 |
| 4 | P3 | 168 | 168 | 192 | 593 |
| 5 | P2 | 160 | 176 | 192 | 721 |
| 5 | P3 | 144 | 168 | 192 | 737 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-07 13:30:50 | 2026-11-07 13:30:50 | 2026-11-07 13:30:50 | 2026-11-07 13:30:55 | 2026-11-07 13:30:55 | 2026-11-07 13:30:55 | 2026-11-07 13:30:55 | 2026-11-07 13:30:55 | 2026-11-07 13:30:56 | 2026-11-07 13:30:56 | 1 | - |
| 2 | 模式切换成功 | 2026-11-07 13:31:14 | 2026-11-07 13:31:14 | 2026-11-07 13:31:14 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-07 13:31:14 | 2026-11-07 13:31:14 | 2026-11-07 13:31:14 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-07 13:31:14 | 2026-11-07 13:31:14 | 2026-11-07 13:31:14 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-07 13:31:14 | 2026-11-07 13:31:14 | 2026-11-07 13:31:14 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-07 13:31:15 | 2026-11-07 13:31:15 | 2026-11-07 13:31:15 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 164 | 0.6299212598425197 | 0.946 | 28.22222222222222 | 1.5875 | 17.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 168 | 0.6853146853146853 | 0.972 | 28.6 | 1.4591836734693877 | 19.6 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 2.1151486550259557 | 0.894 | 1271.4 | 0.4727800089245872 | 2689.2 | 合格 | 指标正常 |
| 热源检测 | 3 | 168 | 0.6492537313432836 | 0.954 | 24.363636363636363 | 1.5402298850574712 | 15.818181818181818 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 1.1449638514623726 | 0.944 | 2213.090909090909 | 0.8733900190148172 | 2533.909090909091 | 合格 | 指标正常 |
| 热源检测 | 4 | 164 | 0.6968641114982579 | 0.957 | 26.09090909090909 | 1.435 | 18.181818181818183 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 0.9979712787782083 | 0.908 | 4874.444444444444 | 1.0020328452981888 | 4864.555555555556 | 合格 | 指标正常 |
| 热源检测 | 5 | 164 | 0.6131386861313869 | 0.937 | 30.444444444444443 | 1.630952380952381 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 0.998879677347076 | 0.928 | 4463 | 1.0011215791834904 | 4458 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 254 | 159.5 | - | 28.22222222222222 | 1.5875 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 286 | 195.5 | - | 28.6 | 1.4591836734693877 | 19.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10.5 | 268 | 173.5 | - | 24.363636363636363 | 1.5402298850574712 | 15.818181818181818 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 10.5 | 286.5 | 199.5 | - | 26.09090909090909 | 1.435 | 18.181818181818183 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 274 | 167.5 | - | 30.444444444444443 | 1.630952380952381 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 10 | 12714 | 26891.5 | - | 1271.4 | 0.4727800089245872 | 2689.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10.5 | 24344 | 27873 | - | 2213.090909090909 | 0.8733900190148172 | 2533.909090909091 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45790.5 | 45711.5 | - | 5087.888888888889 | 1.0017282114105706 | 5079.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 40167 | 40122 | - | 4463 | 1.0011215791834904 | 4458 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

