================================================================================================
完成时间：2026-11-07 13:34:46（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794029533333-125 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 3 / B 2 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-07 13:32:56 | 结束：2026-11-07 13:33:04
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 744ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 744ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 744ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 744ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 744ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 708ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:160 / P3:160 | P2:609 / P3:657 | 50.975 | 157 | 657 | 1.272719608834935 | 0.947 | 1318 | 0.7857190170232496 | 1677.4444444444443 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:168 / P3:160 | P2:335 / P3:287 | 51.138 | 179.5 | 335 | 2.847953216374269 | 0.951 | 139.9090909090909 | 0.351129363449692 | 398.45454545454544 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:184 / P3:176 | P2:385 / P3:353 | 50.757 | 161 | 385 | 1.0263299301450832 | 0.95 | 413.55555555555554 | 0.9743455497382199 | 424.44444444444446 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:184 / P3:168 | P2:529 / P3:465 | 52.274 | 175 | 529 | 0.6415412332190388 | 0.961 | 1911.888888888889 | 1.5587462632484828 | 1226.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:184 | P2:577 / P3:465 | 60.047 | 179.5 | 577 | 1.021239453011347 | 0.942 | 1909.4444444444443 | 0.9792022792022792 | 1950 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-07 13:33:15 | 窗口结束：2026-11-07 13:33:35 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 852 | 160 | 609 | 160 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 856 | 168 | 335 | 160 | 287 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 892 | 184 | 385 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 864 | 184 | 529 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 836 | 176 | 577 | 184 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 160 | 176 | 609 |
| 1 | P3 | 152 | 160 | 176 | 657 |
| 2 | P2 | 160 | 168 | 168 | 335 |
| 2 | P3 | 160 | 160 | 168 | 287 |
| 3 | P2 | 144 | 184 | 192 | 385 |
| 3 | P3 | 152 | 176 | 184 | 353 |
| 4 | P2 | 152 | 184 | 192 | 529 |
| 4 | P3 | 152 | 168 | 192 | 465 |
| 5 | P2 | 160 | 176 | 184 | 577 |
| 5 | P3 | 176 | 184 | 208 | 465 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-07 13:34:41 | 2026-11-07 13:34:41 | 2026-11-07 13:34:41 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-07 13:34:41 | 2026-11-07 13:34:41 | 2026-11-07 13:34:41 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-07 13:34:41 | 2026-11-07 13:34:41 | 2026-11-07 13:34:41 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-07 13:34:41 | 2026-11-07 13:34:41 | 2026-11-07 13:34:41 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-07 13:34:41 | 2026-11-07 13:34:41 | 2026-11-07 13:34:41 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-07 13:34:36 | 2026-11-07 13:34:36 | 2026-11-07 13:34:36 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 168 | 0.6655948553054662 | 0.934 | 34.55555555555556 | 1.502415458937198 | 23 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 1.0128165716853081 | 0.928 | 4698.777777777777 | 0.9873456141579697 | 4759 | 合格 | 指标正常 |
| 热源检测 | 2 | 168 | 0.7631578947368421 | 0.956 | 25.333333333333332 | 1.3103448275862069 | 19.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.9702039405461458 | 0.968 | 1446.5 | 0.5075616688304853 | 2849.9 | 合格 | 指标正常 |
| 热源检测 | 3 | 168 | 0.6474576271186441 | 0.928 | 17.352941176470587 | 1.544502617801047 | 11.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 1.1393292564172477 | 0.941 | 2567.3 | 0.8777094017094017 | 2925 | 合格 | 指标正常 |
| 热源检测 | 4 | 168 | 0.8776371308016878 | 0.962 | 29.625 | 1.1394230769230769 | 26 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 0.9828269774165991 | 0.927 | 4565.3 | 1.017473088323787 | 4486.9 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 0.7977941176470589 | 0.945 | 30.22222222222222 | 1.2534562211981566 | 24.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 1.0096433084306902 | 0.918 | 5012.111111111111 | 0.9904487967679606 | 5060.444444444444 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 311 | 206.5 | - | 34.55555555555556 | 1.502415458937198 | 23 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 227.5 | 174 | - | 25.333333333333332 | 1.3103448275862069 | 19.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 294.5 | 190.5 | - | 17.352941176470587 | 1.544502617801047 | 11.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 237 | 207.5 | - | 26.333333333333332 | 1.1394230769230769 | 23.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 272 | 217 | - | 30.22222222222222 | 1.2534562211981566 | 24.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 42289 | 42831 | - | 4698.777777777777 | 0.9873456141579697 | 4759 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10 | 14465 | 28498.5 | - | 1446.5 | 0.5075616688304853 | 2849.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 25672.5 | 29249.5 | - | 2567.3 | 0.8777094017094017 | 2925 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45652.5 | 44868.5 | - | 4565.3 | 1.017473088323787 | 4486.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45108.5 | 45543.5 | - | 5012.111111111111 | 0.9904487967679606 | 5060.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

