================================================================================================
完成时间：2026-11-07 13:45:47（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794030194372-131 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 3 / B 2 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-07 13:43:57 | 结束：2026-11-07 13:44:05
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 739ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 739ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 739ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 739ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 739ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:176 | P2:385 / P3:449 | 51.144 | 166.5 | 449 | 1.0258384055376537 | 0.95 | 985.7647058823529 | 0.9748124018381711 | 1011.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:200 / P3:216 | P2:305 / P3:449 | 54.837 | 189 | 449 | 1.9233532934131736 | 0.932 | 417.5 | 0.5199252801992528 | 803 | 0 | P3 噪声波动值超过上限 |
| 3 | 1 | B类合格 | P2:184 / P3:208 | P2:625 / P3:449 | 54.571 | 201.5 | 625 | 1.2473628066848406 | 0.953 | 937.4444444444445 | 0.8016913721018624 | 1169.3333333333333 | 0 | P3 噪声波动值超过上限 |
| 4 | 1 | A类合格 | P2:192 / P3:184 | P2:257 / P3:385 | 51.447 | 181.5 | 385 | 0.9635571054925893 | 0.958 | 1911.6666666666667 | 1.0378212088309808 | 1842 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:192 / P3:192 | P2:529 / P3:609 | 53.391 | 192 | 609 | 1.0288318341573837 | 0.966 | 1678.7 | 0.9719761449829194 | 1727.1 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-07 13:44:16 | 窗口结束：2026-11-07 13:44:36 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 896 | 160 | 385 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 928 | 200 | 305 | 216 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 900 | 184 | 625 | 208 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 928 | 192 | 257 | 184 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 900 | 192 | 529 | 192 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 160 | 184 | 385 |
| 1 | P3 | 160 | 176 | 200 | 449 |
| 2 | P2 | 136 | 200 | 200 | 305 |
| 2 | P3 | 152 | 216 | 216 | 449 |
| 3 | P2 | 168 | 184 | 184 | 625 |
| 3 | P3 | 184 | 208 | 208 | 449 |
| 4 | P2 | 160 | 192 | 200 | 257 |
| 4 | P3 | 152 | 184 | 200 | 385 |
| 5 | P2 | 192 | 192 | 192 | 529 |
| 5 | P3 | 192 | 192 | 192 | 609 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-07 13:45:02 | 2026-11-07 13:45:02 | 2026-11-07 13:45:02 | 2026-11-07 13:45:07 | 2026-11-07 13:45:07 | 2026-11-07 13:45:07 | 2026-11-07 13:45:07 | 2026-11-07 13:45:07 | 2026-11-07 13:45:07 | 2026-11-07 13:45:07 | 1 | - |
| 2 | 模式切换成功 | 2026-11-07 13:45:42 | 2026-11-07 13:45:42 | 2026-11-07 13:45:42 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-07 13:45:42 | 2026-11-07 13:45:42 | 2026-11-07 13:45:42 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-07 13:45:02 | 2026-11-07 13:45:02 | 2026-11-07 13:45:02 | 2026-11-07 13:45:07 | 2026-11-07 13:45:07 | 2026-11-07 13:45:07 | 2026-11-07 13:45:07 | 2026-11-07 13:45:07 | 2026-11-07 13:45:07 | 2026-11-07 13:45:07 | 1 | - |
| 5 | 模式切换成功 | 2026-11-07 13:45:42 | 2026-11-07 13:45:42 | 2026-11-07 13:45:42 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-07 13:45:41 | 2026-11-07 13:45:41 | 2026-11-07 13:45:41 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 0.8227272727272728 | 0.951 | 22 | 1.2154696132596685 | 18.1 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 216 | 0.9995559601252192 | 0.94 | 4094.6363636363635 | 1.000444237133782 | 4092.818181818182 | 合格 | 指标正常 |
| 热源检测 | 2 | 144 | 0.6484641638225256 | 0.951 | 32.55555555555556 | 1.5421052631578946 | 21.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 216 | 1.5873085659851982 | 0.903 | 1364.7 | 0.6299972301726525 | 2166.2 | 合格 | 指标正常 |
| 热源检测 | 3 | 144 | 0.7406143344709898 | 0.949 | 32.55555555555556 | 1.3502304147465438 | 24.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 216 | 1.150074823630015 | 0.933 | 3118.4444444444443 | 0.8695086436582192 | 3586.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 4 | 144 | 0.9771863117870723 | 0.988 | 29.22222222222222 | 1.0233463035019454 | 28.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 216 | 1.0386452348049555 | 0.904 | 4583 | 0.9627926518988819 | 4760.111111111111 | 合格 | 指标正常 |
| 热源检测 | 5 | 148 | 0.7055016181229773 | 0.97 | 38.625 | 1.4174311926605505 | 27.25 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 216 | 0.995545165843331 | 0.943 | 5668 | 1.004474768508263 | 5642.75 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 10 | 219.5 | 180.5 | - | 22 | 1.2154696132596685 | 18.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 293 | 189.5 | - | 32.55555555555556 | 1.5421052631578946 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 293 | 216.5 | - | 32.55555555555556 | 1.3502304147465438 | 24.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 263 | 257 | - | 29.22222222222222 | 1.0233463035019454 | 28.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 308.5 | 218 | - | 38.625 | 1.4174311926605505 | 27.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 11 | 45041 | 45020.5 | - | 4094.6363636363635 | 1.000444237133782 | 4092.818181818182 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10 | 15245 | 23401 | - | 1524.5 | 0.6514678859877783 | 2340.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 30212.5 | 34530.5 | - | 3357 | 0.8749529408357708 | 3836.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41246.5 | 42840.5 | - | 4583 | 0.9627926518988819 | 4760.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 45343.5 | 45141.5 | - | 5668 | 1.004474768508263 | 5642.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

