================================================================================================
完成时间：2026-11-07 14:04:46（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794031333975-141 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 3 / B 1 / NG 1 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-07 14:02:57 | 结束：2026-11-07 14:03:04
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | PASS | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:152 / P3:160 | P2:497 / P3:337 | 49.548 | 161.5 | 497 | 0.7695652173913043 | 0.955 | 25.555555555555557 | 1.2994350282485876 | 19.666666666666668 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | A类合格 | P2:144 / P3:200 | P2:385 / P3:321 | 50.727 | 188.5 | 385 | 2.3497094558901215 | 0.946 | 222.7058823529412 | 0.4255845323741007 | 523.2941176470588 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:160 | P2:689 / P3:593 | 51.575 | 172 | 689 | 1.2831556503198294 | 0.97 | 689.7058823529412 | 0.7793286806247923 | 885 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:641 / P3:433 | 50.098 | 158.5 | 641 | 1.0132013201320131 | 0.96 | 1388.75 | 0.9869706840390879 | 1407.0833333333333 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:208 / P3:200 | P2:545 / P3:449 | 53.564 | 183 | 545 | 1.0199835429646174 | 0.963 | 1000.8235294117648 | 0.9804079751066037 | 1020.8235294117648 | 0 | P2 噪声波动值超过上限 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-07 14:03:16 | 窗口结束：2026-11-07 14:03:35 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 908 | 152 | 497 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 896 | 144 | 385 | 200 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 912 | 176 | 689 | 160 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 916 | 168 | 641 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 900 | 208 | 545 | 200 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 152 | 176 | 497 |
| 1 | P3 | 144 | 160 | 184 | 337 |
| 2 | P2 | 128 | 144 | 152 | 385 |
| 2 | P3 | 176 | 200 | 200 | 321 |
| 3 | P2 | 144 | 176 | 184 | 689 |
| 3 | P3 | 152 | 160 | 168 | 593 |
| 4 | P2 | 152 | 168 | 176 | 641 |
| 4 | P3 | 152 | 176 | 176 | 433 |
| 5 | P2 | 160 | 208 | 208 | 545 |
| 5 | P3 | 176 | 200 | 200 | 449 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-07 14:04:42 | 2026-11-07 14:04:42 | 2026-11-07 14:04:42 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-07 14:04:42 | 2026-11-07 14:04:42 | 2026-11-07 14:04:42 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-07 14:04:01 | 2026-11-07 14:04:01 | 2026-11-07 14:04:01 | 2026-11-07 14:04:06 | 2026-11-07 14:04:06 | 2026-11-07 14:04:06 | 2026-11-07 14:04:06 | 2026-11-07 14:04:06 | 2026-11-07 14:04:06 | 2026-11-07 14:04:06 | 1 | - |
| 4 | 测试就绪 | 2026-11-07 14:04:01 | 2026-11-07 14:04:01 | 2026-11-07 14:04:01 | 2026-11-07 14:04:06 | 2026-11-07 14:04:06 | 2026-11-07 14:04:06 | 2026-11-07 14:04:06 | 2026-11-07 14:04:06 | 2026-11-07 14:04:06 | 2026-11-07 14:04:06 | 1 | - |
| 5 | 测试就绪 | 2026-11-07 14:04:01 | 2026-11-07 14:04:01 | 2026-11-07 14:04:01 | 2026-11-07 14:04:06 | 2026-11-07 14:04:06 | 2026-11-07 14:04:06 | 2026-11-07 14:04:06 | 2026-11-07 14:04:06 | 2026-11-07 14:04:06 | 2026-11-07 14:04:06 | 1 | - |
| 6 | 模式切换成功 | 2026-11-07 14:04:41 | 2026-11-07 14:04:41 | 2026-11-07 14:04:41 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 200 | 0.7695652173913043 | 0.955 | 25.555555555555557 | 1.2994350282485876 | 19.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 204 | 1.319838056680162 | 0.957 | 13.722222222222221 | 0.7576687116564417 | 18.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 1.7211862030286034 | 0.934 | 792.4444444444445 | 0.5809946641684657 | 1363.9444444444443 | 合格 | 指标正常 |
| 热源检测 | 3 | 200 | 0.8421052631578947 | 0.975 | 27.444444444444443 | 1.1875 | 23.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 216 | 1.2100238663484486 | 0.956 | 1799.235294117647 | 0.8264299802761341 | 2177.1176470588234 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 0.7012578616352201 | 0.969 | 31.8 | 1.4260089686098654 | 22.3 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 1.0040838233921403 | 0.932 | 2380.6666666666665 | 0.9959327863899412 | 2390.3888888888887 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 0.7585034013605442 | 0.953 | 17.294117647058822 | 1.3183856502242153 | 13.117647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 1.0098588740944237 | 0.951 | 2375.6315789473683 | 0.9902373744021763 | 2399.0526315789475 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 230 | 177 | - | 25.555555555555557 | 1.2994350282485876 | 19.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17.5 | 246.5 | 325.5 | - | 13.722222222222221 | 0.7576687116564417 | 18.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 247 | 207.5 | - | 27.444444444444443 | 1.1875 | 23.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 10 | 318 | 222.5 | - | 31.8 | 1.4260089686098654 | 22.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 293.5 | 223 | - | 17.294117647058822 | 1.3183856502242153 | 13.117647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 14263.5 | 24550.5 | - | 792.4444444444445 | 0.5809946641684657 | 1363.9444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 30587 | 37010.5 | - | 1799.235294117647 | 0.8264299802761341 | 2177.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17.5 | 42851.5 | 43027 | - | 2380.6666666666665 | 0.9959327863899412 | 2390.3888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 18.5 | 45136.5 | 45581.5 | - | 2375.6315789473683 | 0.9902373744021763 | 2399.0526315789475 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

