================================================================================================
完成时间：2026-11-07 14:20:02（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794032249172-149 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.8秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-07 14:18:12 | 结束：2026-11-07 14:18:19
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:152 | P2:289 / P3:337 | 49.417 | 172.5 | 337 | 0.9861239060340857 | 0.961 | 1929.7777777777778 | 1.014071349331465 | 1903 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:160 | P2:337 / P3:337 | 50.319 | 154.5 | 337 | 2.4654505251520176 | 0.941 | 402 | 0.40560538116591927 | 991.1111111111111 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:192 / P3:176 | P2:497 / P3:641 | 49.589 | 182.5 | 641 | 1.1825053078556262 | 0.968 | 1471.875 | 0.8456621660442402 | 1740.5 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:513 / P3:513 | 52.444 | 176 | 513 | 1.0130518011485585 | 0.959 | 1915.4444444444443 | 0.9871163536417774 | 1940.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:184 | P2:481 / P3:289 | 53.169 | 189 | 481 | 0.9974368144969004 | 0.959 | 1864 | 1.0025697723062212 | 1859.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-07 14:18:31 | 窗口结束：2026-11-07 14:18:51 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 952 | 168 | 289 | 152 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 968 | 160 | 337 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 940 | 192 | 497 | 176 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 948 | 168 | 513 | 176 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 964 | 176 | 481 | 184 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 176 | 289 |
| 1 | P3 | 152 | 152 | 160 | 337 |
| 2 | P2 | 152 | 160 | 168 | 337 |
| 2 | P3 | 144 | 160 | 160 | 337 |
| 3 | P2 | 176 | 192 | 216 | 497 |
| 3 | P3 | 152 | 176 | 184 | 641 |
| 4 | P2 | 160 | 168 | 192 | 513 |
| 4 | P3 | 144 | 176 | 184 | 513 |
| 5 | P2 | 168 | 176 | 184 | 481 |
| 5 | P3 | 168 | 184 | 192 | 289 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-07 14:19:16 | 2026-11-07 14:19:16 | 2026-11-07 14:19:16 | 2026-11-07 14:19:21 | 2026-11-07 14:19:21 | 2026-11-07 14:19:21 | 2026-11-07 14:19:21 | 2026-11-07 14:19:21 | 2026-11-07 14:19:21 | 2026-11-07 14:19:21 | 1 | - |
| 2 | 模式切换成功 | 2026-11-07 14:19:57 | 2026-11-07 14:19:57 | 2026-11-07 14:19:57 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-07 14:19:16 | 2026-11-07 14:19:16 | 2026-11-07 14:19:16 | 2026-11-07 14:19:21 | 2026-11-07 14:19:21 | 2026-11-07 14:19:21 | 2026-11-07 14:19:21 | 2026-11-07 14:19:21 | 2026-11-07 14:19:21 | 2026-11-07 14:19:21 | 1 | - |
| 4 | 测试就绪 | 2026-11-07 14:19:16 | 2026-11-07 14:19:16 | 2026-11-07 14:19:16 | 2026-11-07 14:19:21 | 2026-11-07 14:19:21 | 2026-11-07 14:19:21 | 2026-11-07 14:19:21 | 2026-11-07 14:19:21 | 2026-11-07 14:19:21 | 2026-11-07 14:19:21 | 1 | - |
| 5 | 测试就绪 | 2026-11-07 14:19:16 | 2026-11-07 14:19:16 | 2026-11-07 14:19:16 | 2026-11-07 14:19:21 | 2026-11-07 14:19:21 | 2026-11-07 14:19:21 | 2026-11-07 14:19:21 | 2026-11-07 14:19:21 | 2026-11-07 14:19:21 | 2026-11-07 14:19:21 | 1 | - |
| 6 | 模式切换成功 | 2026-11-07 14:19:58 | 2026-11-07 14:19:58 | 2026-11-07 14:19:58 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.7595419847328244 | 0.962 | 29.11111111111111 | 1.3165829145728642 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 1.0051916664801843 | 0.94 | 4965.222222222223 | 0.994835147710323 | 4991 | 合格 | 指标正常 |
| 热源检测 | 2 | 200 | 0.6666666666666666 | 0.952 | 32.625 | 1.5 | 21.75 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 1.7334971670421189 | 0.927 | 1627.6666666666667 | 0.5768685516263684 | 2821.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 3 | 208 | 0.6528662420382165 | 0.954 | 39.25 | 1.5317073170731708 | 25.625 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 216 | 1.1464584705107703 | 0.976 | 3543.6666666666665 | 0.8722513948145717 | 4062.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 4 | 188 | 0.8037735849056604 | 0.96 | 29.444444444444443 | 1.244131455399061 | 23.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 0.9949329162168712 | 0.943 | 5043.444444444444 | 1.0050928898828635 | 5017.888888888889 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.7649006622516556 | 0.975 | 33.55555555555556 | 1.3073593073593073 | 25.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 1.0011132164850782 | 0.935 | 4691.111111111111 | 0.9988880213878439 | 4696.333333333333 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 261.5 | 199 | - | 29.11111111111111 | 1.3165829145728642 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 260.5 | 174 | - | 32.625 | 1.5 | 21.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 314 | 205 | - | 39.25 | 1.5317073170731708 | 25.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 265 | 213 | - | 29.444444444444443 | 1.244131455399061 | 23.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 301.5 | 230.5 | - | 33.55555555555556 | 1.3073593073593073 | 25.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 44687 | 44918.5 | - | 4965.222222222223 | 0.994835147710323 | 4991 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14649 | 25394 | - | 1627.6666666666667 | 0.5768685516263684 | 2821.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 31893 | 36563.5 | - | 3543.6666666666665 | 0.8722513948145717 | 4062.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45390.5 | 45161 | - | 5043.444444444444 | 1.0050928898828635 | 5017.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42220 | 42267 | - | 4691.111111111111 | 0.9988880213878439 | 4696.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

