================================================================================================
完成时间：2026-11-07 14:42:04（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794033570966-161 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-07 14:40:14 | 结束：2026-11-07 14:40:21
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:176 | P2:561 / P3:433 | 52.561 | 176 | 561 | 0.9756736309142757 | 0.951 | 1010.7647058823529 | 1.0249328959141069 | 986.1764705882352 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:200 | P2:385 / P3:513 | 52.939 | 190.5 | 513 | 1.67136563876652 | 0.972 | 504.44444444444446 | 0.5983131259884027 | 843.1111111111111 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:168 | P2:369 / P3:401 | 49.587 | 181 | 401 | 1.1890310288513881 | 0.967 | 816.4444444444445 | 0.8410209454046012 | 970.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:184 | P2:481 / P3:545 | 50.74 | 178 | 545 | 1.0151836158192091 | 0.965 | 1544.7272727272727 | 0.9850434782608696 | 1568.1818181818182 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:176 / P3:176 | P2:577 / P3:497 | 47.981 | 159 | 577 | 0.5449101796407185 | 0.945 | 37.111111111111114 | 1.835164835164835 | 20.22222222222222 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-07 14:40:33 | 窗口结束：2026-11-07 14:40:53 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 928 | 184 | 561 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 912 | 176 | 385 | 200 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 932 | 184 | 369 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 928 | 160 | 481 | 184 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 920 | 176 | 577 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 184 | 184 | 561 |
| 1 | P3 | 160 | 176 | 192 | 433 |
| 2 | P2 | 144 | 176 | 192 | 385 |
| 2 | P3 | 144 | 200 | 208 | 513 |
| 3 | P2 | 184 | 184 | 184 | 369 |
| 3 | P3 | 168 | 168 | 176 | 401 |
| 4 | P2 | 160 | 160 | 184 | 481 |
| 4 | P3 | 168 | 184 | 200 | 545 |
| 5 | P2 | 152 | 176 | 192 | 577 |
| 5 | P3 | 128 | 176 | 184 | 497 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-07 14:41:18 | 2026-11-07 14:41:18 | 2026-11-07 14:41:18 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 1 | - |
| 2 | 测试就绪 | 2026-11-07 14:41:18 | 2026-11-07 14:41:18 | 2026-11-07 14:41:18 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 1 | - |
| 3 | 测试就绪 | 2026-11-07 14:41:18 | 2026-11-07 14:41:18 | 2026-11-07 14:41:18 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 1 | - |
| 4 | 测试就绪 | 2026-11-07 14:41:18 | 2026-11-07 14:41:18 | 2026-11-07 14:41:18 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 1 | - |
| 5 | 测试就绪 | 2026-11-07 14:41:18 | 2026-11-07 14:41:18 | 2026-11-07 14:41:18 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 2026-11-07 14:41:23 | 2026-11-07 14:41:24 | 2026-11-07 14:41:24 | 1 | - |
| 6 | 模式切换成功 | 2026-11-07 14:41:57 | 2026-11-07 14:41:57 | 2026-11-07 14:41:57 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 0.7839721254355401 | 0.949 | 16.88235294117647 | 1.2755555555555556 | 13.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 220 | 0.9605798575788402 | 0.922 | 2544.235294117647 | 1.041037860736034 | 2443.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.825531914893617 | 0.976 | 23.5 | 1.211340206185567 | 19.4 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 212 | 1.3648561890087314 | 0.956 | 1557.6 | 0.7326779246436803 | 2125.9 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 0.7609561752988048 | 0.961 | 27.88888888888889 | 1.3141361256544504 | 21.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 220 | 1.1395986718637217 | 0.969 | 3078.6666666666665 | 0.8775019001773499 | 3508.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 4 | 188 | 0.7025316455696202 | 0.962 | 31.6 | 1.4234234234234233 | 22.2 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 1.0012748933925353 | 0.958 | 2843.375 | 0.9987267298911134 | 2847 | 合格 | 指标正常 |
| 热源检测 | 5 | 188 | 0.5449101796407185 | 0.956 | 37.111111111111114 | 1.835164835164835 | 20.22222222222222 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 220 | 0.9940101162481143 | 0.918 | 5008.444444444444 | 1.006025978663572 | 4978.444444444444 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 287 | 225 | - | 16.88235294117647 | 1.2755555555555556 | 13.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 235 | 194 | - | 23.5 | 1.211340206185567 | 19.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 250.5 | 190.5 | - | 27.88888888888889 | 1.3141361256544504 | 21.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 316 | 221.5 | - | 31.6 | 1.4234234234234233 | 22.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 333.5 | 182 | - | 37.111111111111114 | 1.835164835164835 | 20.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 43252 | 41546.5 | - | 2544.235294117647 | 1.041037860736034 | 2443.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10 | 15575.5 | 21258.5 | - | 1557.6 | 0.7326779246436803 | 2125.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 27981.5 | 31943 | - | 3109.1111111111113 | 0.8759978712080894 | 3549.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16 | 45493.5 | 45551.5 | - | 2843.375 | 0.9987267298911134 | 2847 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45075.5 | 44805.5 | - | 5008.444444444444 | 1.006025978663572 | 4978.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

