================================================================================================
完成时间：2026-11-07 14:49:42（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794034029437-165 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 2 / B 1 / NG 2 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-07 14:47:53 | 结束：2026-11-07 14:48:02
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 657ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 657ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 657ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 657ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 657ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：0 | 阶段：- | 总结果：PENDING
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PENDING | PENDING | PENDING | PENDING |
| 2 | PENDING | PENDING | PENDING | PENDING |
| 3 | PENDING | PENDING | PENDING | PENDING |
| 4 | PENDING | PENDING | PENDING | PENDING |
| 5 | PENDING | PENDING | PENDING | PENDING |
| 6 | PENDING | PENDING | PENDING | PENDING |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:168 / P3:184 | P2:305 / P3:369 | 52.03 | 168.5 | 369 | 0.8796680497925311 | 0.957 | 26.77777777777778 | 1.1367924528301887 | 23.555555555555557 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | 不合格 | P2:160 / P3:160 | P2:465 / P3:385 | 50.219 | 160.5 | 465 | 0.583969465648855 | 0.947 | 29.11111111111111 | 1.7124183006535947 | 17 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | B类合格 | P2:184 / P3:176 | P2:465 / P3:513 | 49.82 | 172.5 | 513 | 1.0956448137888581 | 0.971 | 1624.5 | 0.912704543858417 | 1779.875 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:168 / P3:168 | P2:369 / P3:465 | 50.195 | 172.5 | 465 | 0.9821479495807905 | 0.971 | 1948.111111111111 | 1.0181765389082462 | 1913.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:176 | P2:609 / P3:753 | 51.518 | 201 | 753 | 1.0206513565106727 | 0.957 | 1571.5454545454545 | 0.9797664928587622 | 1604 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-07 14:48:11 | 窗口结束：2026-11-07 14:48:31 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 932 | 168 | 305 | 184 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 932 | 160 | 465 | 160 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 940 | 184 | 465 | 176 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 944 | 168 | 369 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 880 | 160 | 609 | 176 | 753 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 184 | 305 |
| 1 | P3 | 152 | 184 | 184 | 369 |
| 2 | P2 | 160 | 160 | 168 | 465 |
| 2 | P3 | 160 | 160 | 168 | 385 |
| 3 | P2 | 144 | 184 | 192 | 465 |
| 3 | P3 | 136 | 176 | 176 | 513 |
| 4 | P2 | 168 | 168 | 168 | 369 |
| 4 | P3 | 168 | 168 | 168 | 465 |
| 5 | P2 | 144 | 160 | 168 | 609 |
| 5 | P3 | 176 | 176 | 192 | 753 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-07 14:49:33 | 2026-11-07 14:49:33 | 2026-11-07 14:49:33 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-07 14:49:37 | 2026-11-07 14:49:37 | 2026-11-07 14:49:37 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-07 14:49:37 | 2026-11-07 14:49:37 | 2026-11-07 14:49:37 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-07 14:49:37 | 2026-11-07 14:49:37 | 2026-11-07 14:49:37 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-07 14:49:37 | 2026-11-07 14:49:37 | 2026-11-07 14:49:37 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-07 14:49:41 | 2026-11-07 14:49:41 | 2026-11-07 14:49:41 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.8796680497925311 | 0.957 | 26.77777777777778 | 1.1367924528301887 | 23.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 188 | 0.583969465648855 | 0.955 | 29.11111111111111 | 1.7124183006535947 | 17 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 220 | 1.5957665271305583 | 0.938 | 1406.7777777777778 | 0.6266580875074242 | 2244.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 3 | 184 | 0.6263345195729537 | 0.965 | 31.22222222222222 | 1.5965909090909092 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 212 | 1.0790567709398213 | 0.957 | 3260.6666666666665 | 0.9267352996905198 | 3518.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 4 | 196 | 0.7455830388692579 | 0.973 | 31.444444444444443 | 1.3412322274881516 | 23.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 200 | 0.9995427317207005 | 0.946 | 4373.8 | 1.0004574774692347 | 4371.8 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 0.8458333333333333 | 0.963 | 26.666666666666668 | 1.1822660098522169 | 22.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 216 | 1.0010727409672928 | 0.929 | 4381.3 | 0.9989284085727315 | 4386 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 241 | 212 | - | 24.1 | 1.1367924528301887 | 21.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 262 | 153 | - | 29.11111111111111 | 1.7124183006535947 | 17 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 281 | 175.5 | - | 31.22222222222222 | 1.5965909090909092 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 282.5 | 211 | - | 31.444444444444443 | 1.3412322274881516 | 23.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 240 | 203 | - | 26.666666666666668 | 1.1822660098522169 | 22.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12994 | 20203.5 | - | 1443.7777777777778 | 0.6431399722827162 | 2244.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 29912 | 32282 | - | 3323.5555555555557 | 0.9265844743200545 | 3586.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45546.5 | 45539 | - | 4554.7 | 1.0001756735984542 | 4553.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 45731 | 45702 | - | 4573.1 | 1.0006345455341124 | 4570.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

