================================================================================================
完成时间：2026-11-07 15:03:33（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794034859964-173 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 2 / B 2 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-07 15:01:43 | 结束：2026-11-07 15:01:50
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:168 | P2:369 / P3:449 | 52.142 | 183 | 449 | 0.994535519125683 | 0.928 | 1911.3333333333333 | 1.0054945054945055 | 1900.888888888889 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:152 / P3:160 | P2:175 / P3:255 | 52.35 | 156.5 | 255 | 0.5703971119133574 | 0.96 | 30.77777777777778 | 1.7531645569620253 | 17.555555555555557 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | A类合格 | P2:176 / P3:160 | P2:577 / P3:401 | 53.25 | 161.5 | 577 | 1.1568089334721303 | 0.961 | 1174.111111111111 | 0.8644469895287958 | 1358.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:184 / P3:176 | P2:577 / P3:481 | 51.808 | 166 | 577 | 0.974807081252837 | 0.962 | 1958.2222222222222 | 1.0258440046565773 | 1908.888888888889 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | B类合格 | P2:184 / P3:216 | P2:209 / P3:257 | 52.926 | 217 | 257 | 1.0555555555555556 | 0.946 | 1868 | 0.9473684210526315 | 1971.7777777777778 | 0 | P3 噪声波动值超过上限 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-07 15:02:02 | 窗口结束：2026-11-07 15:02:22 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 940 | 160 | 369 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 904 | 152 | 175 | 160 | 255 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 928 | 176 | 577 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 940 | 184 | 577 | 176 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 912 | 184 | 209 | 216 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 160 | 168 | 369 |
| 1 | P3 | 152 | 168 | 168 | 449 |
| 2 | P2 | 152 | 152 | 152 | 175 |
| 2 | P3 | 144 | 160 | 160 | 255 |
| 3 | P2 | 152 | 176 | 184 | 577 |
| 3 | P3 | 152 | 160 | 176 | 401 |
| 4 | P2 | 144 | 184 | 184 | 577 |
| 4 | P3 | 168 | 176 | 184 | 481 |
| 5 | P2 | 184 | 184 | 192 | 209 |
| 5 | P3 | 216 | 216 | 216 | 257 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-07 15:03:28 | 2026-11-07 15:03:28 | 2026-11-07 15:03:28 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-07 15:03:28 | 2026-11-07 15:03:28 | 2026-11-07 15:03:28 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-07 15:03:28 | 2026-11-07 15:03:28 | 2026-11-07 15:03:28 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-07 15:03:27 | 2026-11-07 15:03:27 | 2026-11-07 15:03:27 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-07 15:03:28 | 2026-11-07 15:03:28 | 2026-11-07 15:03:28 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-07 15:03:26 | 2026-11-07 15:03:26 | 2026-11-07 15:03:26 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.8450184501845018 | 0.973 | 33.875 | 1.1834061135371179 | 28.625 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 256 | 0.912152692812493 | 0.86 | 4994.777777777777 | 1.0963076772997757 | 4556 | 合格 | 指标正常 |
| 热源检测 | 2 | 200 | 0.5703971119133574 | 0.982 | 30.77777777777778 | 1.7531645569620253 | 17.555555555555557 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 248 | 1.5721987170738365 | 0.939 | 1628.2222222222222 | 0.6360519119753462 | 2559.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 3 | 200 | 0.7861271676300579 | 0.942 | 38.44444444444444 | 1.2720588235294117 | 30.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 248 | 1.1280755503616438 | 0.967 | 3517.8888888888887 | 0.8864654496584164 | 3968.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 4 | 196 | 0.6407766990291263 | 0.958 | 34.333333333333336 | 1.5606060606060606 | 22 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 252 | 1.0040816326530613 | 0.945 | 4508 | 0.9959349593495935 | 4526.4 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 0.7455830388692579 | 0.945 | 25.727272727272727 | 1.3412322274881516 | 19.181818181818183 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 252 | 0.9976684800710558 | 0.926 | 5003.888888888889 | 1.00233696861785 | 4992.222222222223 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 271 | 229 | - | 33.875 | 1.1834061135371179 | 28.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 276.5 | 158 | - | 30.77777777777778 | 1.7531645569620253 | 17.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 346 | 272 | - | 38.44444444444444 | 1.2720588235294117 | 30.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 308.5 | 198 | - | 34.333333333333336 | 1.5606060606060606 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 10.5 | 282.5 | 210.5 | - | 25.727272727272727 | 1.3412322274881516 | 19.181818181818183 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 44952.5 | 41003.5 | - | 4994.777777777777 | 1.0963076772997757 | 4556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14653.5 | 23039 | - | 1628.2222222222222 | 0.6360519119753462 | 2559.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 31660.5 | 35716 | - | 3517.8888888888887 | 0.8864654496584164 | 3968.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45079.5 | 45264 | - | 4508 | 0.9959349593495935 | 4526.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45035 | 44930 | - | 5003.888888888889 | 1.00233696861785 | 4992.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

