================================================================================================
完成时间：2026-11-07 15:15:08（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794035555924-179 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.8秒 | 设备：6（A 2 / B 2 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-07 15:13:19 | 结束：2026-11-07 15:13:28
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:192 / P3:192 | P2:465 / P3:8159 | 54.485 | 173.5 | 8159 | 0.8307267200884222 | 0.92 | 2010.5555555555557 | 1.2037653006918574 | 1670.2222222222222 | 0 | P3 噪声绝对值超过上限；P3RAW绝对值 8159 > B上限 1100 |
| 2 | 1 | A类合格 | P2:176 / P3:168 | P2:561 / P3:497 | 51.768 | 164 | 561 | 2.0752064271368 | 0.944 | 497.8888888888889 | 0.48187977201849663 | 1033.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:168 / P3:160 | P2:465 / P3:337 | 52.078 | 176 | 465 | 0.9553012048192772 | 0.948 | 1037.5 | 1.0467902635893556 | 991.125 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | B类合格 | P2:192 / P3:208 | P2:289 / P3:337 | 55.412 | 193 | 337 | 1.009605065464692 | 0.971 | 1553 | 0.9904863141110816 | 1567.9166666666667 | 0 | P3 噪声波动值超过上限 |
| 5 | 1 | A类合格 | P2:152 / P3:160 | P2:417 / P3:369 | 52.541 | 161.5 | 417 | 1.019893003687737 | 0.913 | 1925.3 | 0.9804950091668364 | 1963.6 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-07 15:13:38 | 窗口结束：2026-11-07 15:13:58 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 964 | 192 | 465 | 192 | 8159 | 不合格 | 噪声绝对值超过上限 |
| 2 | 960 | 176 | 561 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 948 | 168 | 465 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 932 | 192 | 289 | 208 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 968 | 152 | 417 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 192 | 208 | 465 |
| 1 | P3 | 176 | 192 | 200 | 8159 |
| 2 | P2 | 168 | 176 | 200 | 561 |
| 2 | P3 | 168 | 168 | 184 | 497 |
| 3 | P2 | 168 | 168 | 176 | 465 |
| 3 | P3 | 160 | 160 | 160 | 337 |
| 4 | P2 | 152 | 192 | 192 | 289 |
| 4 | P3 | 176 | 208 | 216 | 337 |
| 5 | P2 | 136 | 152 | 168 | 417 |
| 5 | P3 | 136 | 160 | 176 | 369 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-07 15:15:04 | 2026-11-07 15:15:04 | 2026-11-07 15:15:04 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-07 15:15:03 | 2026-11-07 15:15:03 | 2026-11-07 15:15:03 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-07 15:15:03 | 2026-11-07 15:15:03 | 2026-11-07 15:15:03 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-07 15:15:03 | 2026-11-07 15:15:03 | 2026-11-07 15:15:03 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-07 15:15:04 | 2026-11-07 15:15:04 | 2026-11-07 15:15:04 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-07 15:15:01 | 2026-11-07 15:15:01 | 2026-11-07 15:15:01 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.7785977859778598 | 0.885 | 30.11111111111111 | 1.2843601895734598 | 23.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 216 | 0.8276831366467153 | 0.923 | 4585.222222222223 | 1.2081918257407191 | 3795.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 2 | 208 | 0.8861788617886179 | 0.972 | 27.333333333333332 | 1.128440366972477 | 24.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.6240858876614284 | 0.906 | 1428.2222222222222 | 0.6157309829469247 | 2319.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 3 | 204 | 0.6188925081433225 | 0.955 | 17.055555555555557 | 1.6157894736842104 | 10.555555555555555 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 0.9514836928800744 | 0.921 | 1960.5294117647059 | 1.0509901614530777 | 1865.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 4 | 204 | 0.7901234567901234 | 0.977 | 32.4 | 1.265625 | 25.6 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 0.9970301428805276 | 0.95 | 3887.5454545454545 | 1.0029787034430997 | 3876 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 0.7091503267973857 | 0.964 | 34 | 1.4101382488479262 | 24.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 212 | 0.9930799825275306 | 0.801 | 4833 | 1.0069682377997964 | 4799.555555555556 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 271 | 210.5 | - | 30.11111111111111 | 1.2843601895734598 | 23.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 245.5 | 217.5 | - | 27.333333333333332 | 1.128440366972477 | 24.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 17.5 | 307 | 190 | - | 17.055555555555557 | 1.6157894736842104 | 10.555555555555555 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 324 | 255.5 | - | 32.4 | 1.265625 | 25.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 306 | 217 | - | 34 | 1.4101382488479262 | 24.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41266.5 | 34156 | - | 4585.222222222223 | 1.2081918257407191 | 3795.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12854 | 20875.5 | - | 1428.2222222222222 | 0.6157309829469247 | 2319.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17 | 33329 | 31712 | - | 1960.5294117647059 | 1.0509901614530777 | 1865.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10.5 | 42763 | 42635.5 | - | 3887.5454545454545 | 1.0029787034430997 | 3876 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 43497 | 43195.5 | - | 4833 | 1.0069682377997964 | 4799.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

