================================================================================================
完成时间：2026-11-07 15:35:16（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794036763409-187 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 2 / B 2 / NG 1 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-07 15:33:26 | 结束：2026-11-07 15:33:34
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 754ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 717ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 754ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 717ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 754ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 717ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 754ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 717ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 754ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 717ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:184 / P3:176 | P2:497 / P3:497 | 53.634 | 169.5 | 497 | 0.8152610441767069 | 0.953 | 31.125 | 1.2266009852216748 | 25.375 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | A类合格 | P2:184 / P3:192 | P2:529 / P3:769 | 54.208 | 179 | 769 | 2.2266901231465193 | 0.949 | 442.1111111111111 | 0.44909706546275396 | 984.4444444444445 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:208 / P3:184 | P2:385 / P3:225 | 54.545 | 195.5 | 385 | 1.309369087768364 | 0.963 | 1350.7777777777778 | 0.7637265988189471 | 1768.6666666666667 | 0 | P2 噪声波动值超过上限 |
| 4 | 1 | A类合格 | P2:136 / P3:128 | P2:513 / P3:529 | 37.414 | 113.5 | 529 | 0.9898520084566597 | 0.952 | 1034.6875 | 1.0102520290474157 | 1024.1875 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:152 / P3:168 | P2:481 / P3:465 | 53.637 | 161.5 | 481 | 1.0201717243001647 | 0.957 | 1889.3333333333333 | 0.9802271286101343 | 1927.4444444444443 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-07 15:33:45 | 窗口结束：2026-11-07 15:34:05 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 888 | 184 | 497 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 896 | 184 | 529 | 192 | 769 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 904 | 208 | 385 | 184 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 888 | 136 | 513 | 128 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 912 | 152 | 481 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 184 | 200 | 497 |
| 1 | P3 | 152 | 176 | 192 | 497 |
| 2 | P2 | 176 | 184 | 200 | 529 |
| 2 | P3 | 176 | 192 | 216 | 769 |
| 3 | P2 | 168 | 208 | 208 | 385 |
| 3 | P3 | 160 | 184 | 184 | 225 |
| 4 | P2 | 112 | 136 | 144 | 513 |
| 4 | P3 | 120 | 128 | 160 | 529 |
| 5 | P2 | 152 | 152 | 176 | 481 |
| 5 | P3 | 168 | 168 | 184 | 465 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-07 15:35:11 | 2026-11-07 15:35:11 | 2026-11-07 15:35:11 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-07 15:35:11 | 2026-11-07 15:35:11 | 2026-11-07 15:35:11 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-07 15:34:30 | 2026-11-07 15:34:30 | 2026-11-07 15:34:30 | 2026-11-07 15:34:35 | 2026-11-07 15:34:35 | 2026-11-07 15:34:35 | 2026-11-07 15:34:35 | 2026-11-07 15:34:35 | 2026-11-07 15:34:36 | 2026-11-07 15:34:36 | 1 | - |
| 4 | 测试就绪 | 2026-11-07 15:34:30 | 2026-11-07 15:34:30 | 2026-11-07 15:34:30 | 2026-11-07 15:34:35 | 2026-11-07 15:34:35 | 2026-11-07 15:34:35 | 2026-11-07 15:34:35 | 2026-11-07 15:34:35 | 2026-11-07 15:34:36 | 2026-11-07 15:34:36 | 1 | - |
| 5 | 测试就绪 | 2026-11-07 15:34:30 | 2026-11-07 15:34:30 | 2026-11-07 15:34:30 | 2026-11-07 15:34:35 | 2026-11-07 15:34:35 | 2026-11-07 15:34:35 | 2026-11-07 15:34:35 | 2026-11-07 15:34:35 | 2026-11-07 15:34:36 | 2026-11-07 15:34:36 | 1 | - |
| 6 | 模式切换成功 | 2026-11-07 15:35:12 | 2026-11-07 15:35:12 | 2026-11-07 15:35:12 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 0.8152610441767069 | 0.953 | 31.125 | 1.2266009852216748 | 25.375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 188 | 0.7601476014760148 | 0.962 | 30.11111111111111 | 1.3155339805825244 | 22.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.6937310912544854 | 0.932 | 1579.2222222222222 | 0.5904124953267146 | 2674.777777777778 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 0.821656050955414 | 0.968 | 34.888888888888886 | 1.2170542635658914 | 28.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 1.2383451384417257 | 0.942 | 3451.1111111111113 | 0.8075293138860723 | 4273.666666666667 | 合格 | 指标正常 |
| 热源检测 | 4 | 196 | 0.784452296819788 | 0.944 | 31.444444444444443 | 1.2747747747747749 | 24.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 200 | 1.0137076330860952 | 0.923 | 2506.1176470588234 | 0.9864777252940632 | 2540.470588235294 | 合格 | 指标正常 |
| 热源检测 | 5 | 208 | 0.6416382252559727 | 0.951 | 29.3 | 1.5585106382978724 | 18.8 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 1.01560479736056 | 0.944 | 4984.222222222223 | 0.9846349708064446 | 5062 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 249 | 203 | - | 31.125 | 1.2266009852216748 | 25.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 270.5 | 205.5 | - | 30.11111111111111 | 1.3155339805825244 | 22.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 314 | 258 | - | 34.888888888888886 | 1.2170542635658914 | 28.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 282.5 | 221.5 | - | 31.444444444444443 | 1.2747747747747749 | 24.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 292.5 | 188 | - | 29.3 | 1.5585106382978724 | 18.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14212.5 | 24072.5 | - | 1579.2222222222222 | 0.5904124953267146 | 2674.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 31060 | 38463 | - | 3451.1111111111113 | 0.8075293138860723 | 4273.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 42604 | 43188 | - | 2506.1176470588234 | 0.9864777252940632 | 2540.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44858 | 45558 | - | 4984.222222222223 | 0.9846349708064446 | 5062 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

