================================================================================================
完成时间：2026-11-07 15:42:40（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794037207970-191 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.8秒 | 设备：6（A 1 / B 2 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-07 15:40:51 | 结束：2026-11-07 15:40:58
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | PASS | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:184 / P3:200 | P2:1713 / P3:1729 | 54.891 | 183.5 | 1729 | 0.9991063449508489 | 0.961 | 1678.5 | 1.0008944543828264 | 1677 | 0 | P2 噪声绝对值超过上限；P2RAW绝对值 1713 > B上限 1100；P3RAW绝对值 1729 > B上限 1100 |
| 2 | 1 | A类合格 | P2:176 / P3:176 | P2:369 / P3:385 | 50.427 | 170 | 385 | 2.0273584905660376 | 0.959 | 353.3333333333333 | 0.4932526756630991 | 716.3333333333334 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:216 / P3:176 | P2:353 / P3:513 | 50.313 | 202 | 513 | 1.343846153846154 | 0.936 | 866.6666666666666 | 0.7441327990841442 | 1164.6666666666667 | 0 | P2 噪声波动值超过上限 |
| 4 | 1 | 不合格 | P2:160 / P3:8 | P2:241 / P3:32767 | 35.91 | 156.5 | 32767 | 0.03137254901960784 | 0.75 | 31.875 | 31.875 | 1 | 0 | 探头疑似无有效数据（高绝对值/低波动）；无数据探头：P3；P3RAW滚动10秒波动 8 < 下限 50；P3RAW绝对值 32767 > B上限 1100 |
| 5 | 1 | B类合格 | P2:184 / P3:208 | P2:577 / P3:609 | 51.527 | 191 | 609 | 0.9877977238061716 | 0.962 | 1894 | 1.0123530110464425 | 1870.888888888889 | 0 | P3 噪声波动值超过上限 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-07 15:41:10 | 窗口结束：2026-11-07 15:41:30 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 916 | 184 | 1713 | 200 | 1729 | 不合格 | 噪声绝对值超过上限 |
| 2 | 900 | 176 | 369 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 996 | 216 | 353 | 176 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 940 | 160 | 241 | 8 | 32767 | 不合格 | 噪声波动值低于下限 |
| 5 | 916 | 184 | 577 | 208 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 184 | 184 | 1713 |
| 1 | P3 | 168 | 200 | 200 | 1729 |
| 2 | P2 | 160 | 176 | 192 | 369 |
| 2 | P3 | 160 | 176 | 192 | 385 |
| 3 | P2 | 216 | 216 | 216 | 353 |
| 3 | P3 | 176 | 176 | 200 | 513 |
| 4 | P2 | 152 | 160 | 160 | 241 |
| 4 | P3 | 8 | 8 | 8 | 32767 |
| 5 | P2 | 160 | 184 | 192 | 577 |
| 5 | P3 | 160 | 208 | 208 | 609 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-07 15:41:55 | 2026-11-07 15:41:55 | 2026-11-07 15:41:55 | 2026-11-07 15:42:00 | 2026-11-07 15:42:00 | 2026-11-07 15:42:00 | 2026-11-07 15:42:00 | 2026-11-07 15:42:00 | 2026-11-07 15:42:01 | 2026-11-07 15:42:01 | 1 | - |
| 2 | 模式切换成功 | 2026-11-07 15:42:35 | 2026-11-07 15:42:35 | 2026-11-07 15:42:35 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-07 15:41:55 | 2026-11-07 15:41:55 | 2026-11-07 15:41:55 | 2026-11-07 15:42:00 | 2026-11-07 15:42:00 | 2026-11-07 15:42:00 | 2026-11-07 15:42:00 | 2026-11-07 15:42:00 | 2026-11-07 15:42:00 | 2026-11-07 15:42:00 | 1 | - |
| 4 | 测试就绪 | 2026-11-07 15:41:55 | 2026-11-07 15:41:55 | 2026-11-07 15:41:55 | 2026-11-07 15:42:00 | 2026-11-07 15:42:00 | 2026-11-07 15:42:00 | 2026-11-07 15:42:00 | 2026-11-07 15:42:00 | 2026-11-07 15:42:01 | 2026-11-07 15:42:01 | 1 | - |
| 5 | 测试就绪 | 2026-11-07 15:41:55 | 2026-11-07 15:41:55 | 2026-11-07 15:41:55 | 2026-11-07 15:42:00 | 2026-11-07 15:42:00 | 2026-11-07 15:42:00 | 2026-11-07 15:42:00 | 2026-11-07 15:42:00 | 2026-11-07 15:42:01 | 2026-11-07 15:42:01 | 1 | - |
| 6 | 模式切换成功 | 2026-11-07 15:42:35 | 2026-11-07 15:42:35 | 2026-11-07 15:42:35 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 0.6867088607594937 | 0.934 | 35.111111111111114 | 1.456221198156682 | 24.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 1.0319238040538923 | 0.971 | 4643 | 0.9690637972217713 | 4791.222222222223 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.8376068376068376 | 0.955 | 26 | 1.1938775510204083 | 21.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 96 | 1.9383891003806852 | 0.989 | 1109.111111111111 | 0.5158922941754096 | 2149.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 0.9109311740890689 | 0.933 | 27.444444444444443 | 1.0977777777777777 | 25 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 1.2291860002651465 | 0.938 | 2320.923076923077 | 0.8135465257367811 | 2852.846153846154 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.03137254901960784 | 0.75 | 31.875 | 31.875 | 1 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 184 | 0.00017765933821896514 | - | 5628.75 | 5628.75 | 1 | 不合格 | CONSISTENCY_TREND_MISSING |
| 热源检测 | 5 | 184 | 0.8 | 0.967 | 30 | 1.25 | 24 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 1.0059978189749181 | 0.937 | 4218.2 | 0.9940379403794037 | 4243.5 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 315.5 | 216.5 | - | 35.111111111111114 | 1.456221198156682 | 24.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 233.5 | 196 | - | 26 | 1.1938775510204083 | 21.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 247 | 224.5 | - | 24.7 | 1.0977777777777777 | 22.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 254.5 | 8 | - | 31.875 | 31.875 | 1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 270 | 215.5 | - | 30 | 1.25 | 24 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41786.5 | 43121 | - | 4643 | 0.9690637972217713 | 4791.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 9981.5 | 19349 | - | 1109.111111111111 | 0.5158922941754096 | 2149.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 12.5 | 30171.5 | 37087 | - | 2320.923076923077 | 0.8135465257367811 | 2852.846153846154 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 45030 | 8 | - | 5628.75 | 5628.75 | 1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 42182 | 42435 | - | 4218.2 | 0.9940379403794037 | 4243.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

