================================================================================================
完成时间：2026-11-07 15:53:42（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794037869566-197 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 1 / B 3 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-07 15:51:52 | 结束：2026-11-07 15:52:00
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:160 / P3:168 | P2:337 / P3:337 | 54.21 | 176 | 337 | 1.03010053222945 | 0.952 | 1878.888888888889 | 0.9707790343877375 | 1935.4444444444443 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | B类合格 | P2:200 / P3:208 | P2:273 / P3:353 | 57.139 | 200 | 353 | 2.689712128362435 | 0.953 | 423.8 | 0.3717869988595491 | 1139.9 | 0 | P3 噪声波动值超过上限 |
| 3 | 1 | 不合格 | P2:200 / P3:176 | P2:321 / P3:417 | 51.362 | 185 | 417 | 0.5799256505576208 | 0.963 | 29.88888888888889 | 1.7243589743589745 | 17.333333333333332 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | B类合格 | P2:176 / P3:176 | P2:545 / P3:529 | 52.721 | 170 | 545 | 0.982127313874543 | 0.954 | 1723.3 | 1.0181979320531758 | 1692.5 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:721 / P3:737 | 53.864 | 183 | 737 | 1.0006572657743786 | 0.957 | 1859.5555555555557 | 0.9993431659401684 | 1860.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-07 15:52:11 | 窗口结束：2026-11-07 15:52:31 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 932 | 160 | 337 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 936 | 200 | 273 | 208 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 912 | 200 | 321 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 916 | 176 | 545 | 176 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 936 | 168 | 721 | 168 | 737 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 160 | 337 |
| 1 | P3 | 168 | 168 | 168 | 337 |
| 2 | P2 | 168 | 200 | 200 | 273 |
| 2 | P3 | 208 | 208 | 208 | 353 |
| 3 | P2 | 184 | 200 | 200 | 321 |
| 3 | P3 | 176 | 176 | 176 | 417 |
| 4 | P2 | 176 | 176 | 176 | 545 |
| 4 | P3 | 160 | 176 | 184 | 529 |
| 5 | P2 | 168 | 168 | 184 | 721 |
| 5 | P3 | 168 | 168 | 176 | 737 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-07 15:52:56 | 2026-11-07 15:52:56 | 2026-11-07 15:52:56 | 2026-11-07 15:53:02 | 2026-11-07 15:53:02 | 2026-11-07 15:53:02 | 2026-11-07 15:53:02 | 2026-11-07 15:53:02 | 2026-11-07 15:53:02 | 2026-11-07 15:53:02 | 1 | - |
| 2 | 测试就绪 | 2026-11-07 15:52:56 | 2026-11-07 15:52:56 | 2026-11-07 15:52:56 | 2026-11-07 15:53:02 | 2026-11-07 15:53:02 | 2026-11-07 15:53:02 | 2026-11-07 15:53:02 | 2026-11-07 15:53:02 | 2026-11-07 15:53:02 | 2026-11-07 15:53:02 | 1 | - |
| 3 | 模式切换成功 | 2026-11-07 15:53:37 | 2026-11-07 15:53:37 | 2026-11-07 15:53:37 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-07 15:52:56 | 2026-11-07 15:52:56 | 2026-11-07 15:52:56 | 2026-11-07 15:53:02 | 2026-11-07 15:53:02 | 2026-11-07 15:53:02 | 2026-11-07 15:53:02 | 2026-11-07 15:53:02 | 2026-11-07 15:53:02 | 2026-11-07 15:53:02 | 1 | - |
| 5 | 测试就绪 | 2026-11-07 15:52:56 | 2026-11-07 15:52:56 | 2026-11-07 15:52:56 | 2026-11-07 15:53:02 | 2026-11-07 15:53:02 | 2026-11-07 15:53:02 | 2026-11-07 15:53:02 | 2026-11-07 15:53:02 | 2026-11-07 15:53:02 | 2026-11-07 15:53:02 | 1 | - |
| 6 | 模式切换成功 | 2026-11-07 15:53:41 | 2026-11-07 15:53:41 | 2026-11-07 15:53:41 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.65 | 0.949 | 26.666666666666668 | 1.5384615384615385 | 17.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 1.100205328398692 | 0.937 | 4383.222222222223 | 0.9089212478687618 | 4822.444444444444 | 合格 | 指标正常 |
| 热源检测 | 2 | 204 | 1.1111111111111112 | 0.954 | 25.875 | 0.9 | 28.75 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 2.0371695178849145 | 0.943 | 1428.888888888889 | 0.49087716619589283 | 2910.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 0.5799256505576208 | 0.958 | 29.88888888888889 | 1.7243589743589745 | 17.333333333333332 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 192 | 1.0996589880993806 | 0.953 | 3193.1111111111113 | 0.9093728245047782 | 3511.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.6445182724252492 | 0.957 | 33.44444444444444 | 1.5515463917525774 | 21.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 0.9957578988849997 | 0.928 | 4793.222222222223 | 1.004260173200484 | 4772.888888888889 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 0.6797385620915033 | 0.964 | 34 | 1.4711538461538463 | 23.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 192 | 1.0089793475007482 | 0.926 | 4454.666666666667 | 0.99110056363097 | 4494.666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 239.5 | 155.5 | - | 26.666666666666668 | 1.5384615384615385 | 17.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 206.5 | 230 | - | 25.875 | 0.9 | 28.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 268.5 | 156 | - | 29.88888888888889 | 1.7243589743589745 | 17.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 301 | 194 | - | 33.44444444444444 | 1.5515463917525774 | 21.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 306 | 208 | - | 34 | 1.4711538461538463 | 23.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 41304.5 | 45101.5 | - | 4589.444444444444 | 0.915813045984657 | 5011.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14435 | 27772.5 | - | 1603.888888888889 | 0.5197493968962662 | 3085.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 29734 | 32805 | - | 3303.777777777778 | 0.9063862216125591 | 3645 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45163.5 | 45079 | - | 5018.222222222223 | 1.001885578650813 | 5008.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 42642 | 42834 | - | 4738 | 0.9955175794929262 | 4759.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

