================================================================================================
完成时间：2026-11-10 15:23:11（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794295239062-13 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.8秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_STUCK_AFTER_RESET；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-10 15:21:18 | 结束：2026-11-10 15:21:31
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=1 / 时限内未恢复 / 紧急清理后恢复 / ALARM_RELAY_STUCK_AFTER_RESET | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=1 / 时限内未恢复 / 紧急清理后未恢复 / FAULT_RELAY_STUCK_AFTER_RESET |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:192 | P2:337 / P3:369 | 48.995 | 180 | 369 | 1.0014277869302581 | 0.968 | 2023.3333333333333 | 0.9985742487387586 | 2026.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:184 | P2:529 / P3:353 | 55.784 | 179.5 | 529 | 2.2580645161290325 | 0.91 | 458.1111111111111 | 0.44285714285714284 | 1034.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:168 / P3:168 | P2:289 / P3:273 | 49.29 | 174.5 | 289 | 1.2697558625120462 | 0.964 | 1383.5555555555557 | 0.7875529694516475 | 1756.7777777777778 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | A类合格 | P2:176 / P3:184 | P2:273 / P3:353 | 53.712 | 174.5 | 353 | 1.0081305219795111 | 0.962 | 2049.8888888888887 | 0.99193505027152 | 2066.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:200 / P3:184 | P2:321 / P3:481 | 52.581 | 203 | 481 | 1.010667528689187 | 0.942 | 1856.1 | 0.9894450663681433 | 1875.9 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:160 / P3:176 | P2:241 / P3:337 | 55.136 | 180.5 | 337 | 2.0406749020789396 | 0.95 | 414.875 | 0.49003395836409275 | 846.625 | 0 | 测试链路异常，需复测 |

噪声采集诊断
窗口开始：2026-11-10 15:21:41 | 窗口结束：2026-11-10 15:22:00 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 864 | 176 | 337 | 192 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 848 | 168 | 529 | 184 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 876 | 168 | 289 | 168 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 852 | 176 | 273 | 184 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 872 | 200 | 321 | 184 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 868 | 160 | 241 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 176 | 192 | 337 |
| 1 | P3 | 192 | 192 | 200 | 369 |
| 2 | P2 | 168 | 168 | 168 | 529 |
| 2 | P3 | 184 | 184 | 184 | 353 |
| 3 | P2 | 168 | 168 | 168 | 289 |
| 3 | P3 | 160 | 168 | 168 | 273 |
| 4 | P2 | 144 | 176 | 192 | 273 |
| 4 | P3 | 152 | 184 | 200 | 353 |
| 5 | P2 | 192 | 200 | 224 | 321 |
| 5 | P3 | 168 | 184 | 184 | 481 |
| 6 | P2 | 144 | 160 | 160 | 241 |
| 6 | P3 | 168 | 176 | 184 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-10 15:23:06 | 2026-11-10 15:23:06 | 2026-11-10 15:23:06 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-10 15:23:06 | 2026-11-10 15:23:06 | 2026-11-10 15:23:06 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-10 15:23:07 | 2026-11-10 15:23:07 | 2026-11-10 15:23:07 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-10 15:23:07 | 2026-11-10 15:23:07 | 2026-11-10 15:23:07 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-10 15:23:07 | 2026-11-10 15:23:07 | 2026-11-10 15:23:07 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-10 15:23:07 | 2026-11-10 15:23:07 | 2026-11-10 15:23:07 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 152 | 0.6830357142857143 | 0.974 | 28 | 1.4640522875816993 | 19.125 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 1.0079653638233745 | 0.964 | 5225.75 | 0.9920975818125727 | 5267.375 | 合格 | 指标正常 |
| 热源检测 | 2 | 152 | 0.9940476190476191 | 0.92 | 18.666666666666668 | 1.0059880239520957 | 18.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 1.5638827659400767 | 0.894 | 1020.75 | 0.6394341198580079 | 1596.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 3 | 148 | 0.882051282051282 | 0.95 | 24.375 | 1.1337209302325582 | 21.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 1.2376133984647593 | 0.968 | 2866 | 0.8080067662813646 | 3547 | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 0.8260869565217391 | 0.95 | 25.555555555555557 | 1.2105263157894737 | 21.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 1.0144177881802223 | 0.953 | 4747.222222222223 | 0.9857871299693132 | 4815.666666666667 | 合格 | 指标正常 |
| 热源检测 | 5 | 148 | 0.7359307359307359 | 0.968 | 25.666666666666668 | 1.3588235294117648 | 18.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 0.9998161173171517 | 0.889 | 3955.090909090909 | 1.0001839165019082 | 3954.3636363636365 | 合格 | 指标正常 |
| 热源检测 | 6 | 152 | 0.958904109589041 | 0.977 | 27.375 | 1.042857142857143 | 26.25 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 1.4339782756279702 | 0.942 | 1309.3333333333333 | 0.6973606343946029 | 1877.5555555555557 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 223.5 | 153 | - | 28 | 1.4640522875816993 | 19.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 168 | 166.5 | - | 18.666666666666668 | 1.0059880239520957 | 18.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 194.5 | 172 | - | 21.666666666666668 | 1.1337209302325582 | 19.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 230 | 190 | - | 25.555555555555557 | 1.2105263157894737 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 231 | 169.5 | - | 25.666666666666668 | 1.3588235294117648 | 18.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 218.5 | 210 | - | 27.375 | 1.042857142857143 | 26.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 41805.5 | 42138.5 | - | 5225.75 | 0.9920975818125727 | 5267.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 11.5 | 12249 | 19155.5 | - | 1020.75 | 0.6394341198580079 | 1596.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 25793.5 | 31923 | - | 2866 | 0.8080067662813646 | 3547 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42724.5 | 43341 | - | 4747.222222222223 | 0.9857871299693132 | 4815.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10.5 | 43506 | 43498 | - | 3955.090909090909 | 1.0001839165019082 | 3954.3636363636365 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11784 | 16897.5 | - | 1309.3333333333333 | 0.6973606343946029 | 1877.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

