================================================================================================
完成时间：2026-11-10 15:27:07（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794295474647-15 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 2 / B 2 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-10 15:25:10 | 结束：2026-11-10 15:25:17
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:200 / P3:184 | P2:369 / P3:417 | 48.037 | 182.5 | 417 | 1.0105042016806722 | 0.955 | 2142 | 0.9896049896049897 | 2164.5 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | 不合格 | P2:152 / P3:160 | P2:225 / P3:209 | 50.434 | 153.5 | 225 | 2.290984743411928 | 0.965 | 400.55555555555554 | 0.4364935222181862 | 917.6666666666666 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | B类合格 | P2:184 / P3:208 | P2:609 / P3:433 | 54.874 | 204.5 | 609 | 1.2313672469156667 | 0.921 | 1314.888888888889 | 0.8121054076310733 | 1619.111111111111 | 0 | P3 噪声波动值超过上限 |
| 4 | 1 | A类合格 | P2:152 / P3:160 | P2:193 / P3:257 | 52.87 | 155 | 257 | 1.0158849353049908 | 0.963 | 1923.5555555555557 | 0.9843634502757719 | 1954.111111111111 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:176 | P2:273 / P3:449 | 52.734 | 178.5 | 449 | 0.9934702533764929 | 0.959 | 1628.909090909091 | 1.006572664457053 | 1618.2727272727273 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:176 / P3:208 | P2:225 / P3:321 | 57.955 | 208.5 | 321 | 2.0322782826700094 | 0.948 | 354.55555555555554 | 0.4920585967617579 | 720.5555555555555 | 0 | 测试链路异常，需复测 |

噪声采集诊断
窗口开始：2026-11-10 15:25:36 | 窗口结束：2026-11-10 15:25:56 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 920 | 200 | 369 | 184 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 940 | 152 | 225 | 160 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 904 | 184 | 609 | 208 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 912 | 152 | 193 | 160 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 912 | 184 | 273 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 920 | 176 | 225 | 208 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 200 | 200 | 369 |
| 1 | P3 | 168 | 184 | 184 | 417 |
| 2 | P2 | 152 | 152 | 176 | 225 |
| 2 | P3 | 144 | 160 | 160 | 209 |
| 3 | P2 | 184 | 184 | 216 | 609 |
| 3 | P3 | 184 | 208 | 224 | 433 |
| 4 | P2 | 144 | 152 | 160 | 193 |
| 4 | P3 | 160 | 160 | 168 | 257 |
| 5 | P2 | 152 | 184 | 184 | 273 |
| 5 | P3 | 168 | 176 | 184 | 449 |
| 6 | P2 | 176 | 176 | 184 | 225 |
| 6 | P3 | 192 | 208 | 208 | 321 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-10 15:26:21 | 2026-11-10 15:26:21 | 2026-11-10 15:26:21 | 2026-11-10 15:26:26 | 2026-11-10 15:26:26 | 2026-11-10 15:26:26 | 2026-11-10 15:26:26 | 2026-11-10 15:26:26 | 2026-11-10 15:26:27 | 2026-11-10 15:26:27 | 1 | - |
| 2 | 测试就绪 | 2026-11-10 15:26:22 | 2026-11-10 15:26:22 | 2026-11-10 15:26:22 | 2026-11-10 15:26:27 | 2026-11-10 15:26:27 | 2026-11-10 15:26:27 | 2026-11-10 15:26:27 | 2026-11-10 15:26:27 | 2026-11-10 15:26:27 | 2026-11-10 15:26:27 | 1 | - |
| 3 | 测试就绪 | 2026-11-10 15:26:22 | 2026-11-10 15:26:22 | 2026-11-10 15:26:22 | 2026-11-10 15:26:27 | 2026-11-10 15:26:27 | 2026-11-10 15:26:27 | 2026-11-10 15:26:27 | 2026-11-10 15:26:27 | 2026-11-10 15:26:27 | 2026-11-10 15:26:27 | 1 | - |
| 4 | 测试就绪 | 2026-11-10 15:26:22 | 2026-11-10 15:26:22 | 2026-11-10 15:26:22 | 2026-11-10 15:26:27 | 2026-11-10 15:26:27 | 2026-11-10 15:26:27 | 2026-11-10 15:26:27 | 2026-11-10 15:26:27 | 2026-11-10 15:26:27 | 2026-11-10 15:26:27 | 1 | - |
| 5 | 测试就绪 | 2026-11-10 15:26:22 | 2026-11-10 15:26:22 | 2026-11-10 15:26:22 | 2026-11-10 15:26:27 | 2026-11-10 15:26:27 | 2026-11-10 15:26:27 | 2026-11-10 15:26:27 | 2026-11-10 15:26:27 | 2026-11-10 15:26:27 | 2026-11-10 15:26:27 | 1 | - |
| 6 | 测试就绪 | 2026-11-10 15:26:22 | 2026-11-10 15:26:22 | 2026-11-10 15:26:22 | 2026-11-10 15:26:22 | 2026-11-10 15:26:22 | 2026-11-10 15:26:22 | 2026-11-10 15:26:22 | 2026-11-10 15:26:22 | 2026-11-10 15:26:27 | 2026-11-10 15:26:27 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 180 | 0.6581196581196581 | 0.965 | 29.25 | 1.5194805194805194 | 19.25 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 1.0094962445581974 | 0.924 | 5225.75 | 0.9905930857995877 | 5275.375 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.8192090395480226 | 0.97 | 19.666666666666668 | 1.2206896551724138 | 16.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.7890320906495978 | 0.95 | 1284.5555555555557 | 0.5589614659382102 | 2298.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 3 | 180 | 0.8148148148148148 | 0.914 | 24 | 1.2272727272727273 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 1.0365219316043826 | 0.892 | 3011.8888888888887 | 0.9647649215218707 | 3121.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 0.6680672268907563 | 0.965 | 23.8 | 1.4968553459119496 | 15.9 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 192 | 0.9993999538426033 | 0.961 | 4333 | 1.0006004064289673 | 4330.4 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 0.7522522522522522 | 0.984 | 18.5 | 1.3293413173652695 | 13.916666666666666 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 192 | 1.072626800868364 | 0.903 | 4053.6 | 0.9322907083716652 | 4348 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 0.9302325581395349 | 0.965 | 26.875 | 1.075 | 25 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 196 | 1.4484655241131925 | 0.915 | 1568.125 | 0.6903857795388256 | 2271.375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 233.5 | 154 | - | 29.25 | 1.5194805194805194 | 19.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 176.5 | 145 | - | 19.666666666666668 | 1.2206896551724138 | 16.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 215.5 | 175.5 | - | 24 | 1.2272727272727273 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 237.5 | 159 | - | 23.8 | 1.4968553459119496 | 15.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 11.5 | 222 | 166.5 | - | 18.5 | 1.3293413173652695 | 13.916666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 215 | 199.5 | - | 26.875 | 1.075 | 25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 43503.5 | 44045.5 | - | 5438 | 0.9876946828315851 | 5505.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13098.5 | 22292.5 | - | 1455.4444444444443 | 0.587583546404701 | 2477 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 27107 | 28230 | - | 3011.8888888888887 | 0.9602196245129295 | 3136.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45227.5 | 45128.5 | - | 4522.8 | 1.0021937113607657 | 4512.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 41917.5 | 45414 | - | 4191.8 | 0.9230193332452548 | 4541.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 12545 | 18171 | - | 1568.125 | 0.6903857795388256 | 2271.375 | 在线、无火警、无故障、光源就绪、同步正常 |

