================================================================================================
完成时间：2026-11-10 15:30:26（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794295673863-17 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 3 / B 0 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-10 15:28:37 | 结束：2026-11-10 15:28:46
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 741ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 741ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 741ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 741ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 741ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | PASS | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:168 / P3:144 | P2:193 / P3:177 | 48.954 | 165.5 | 193 | 0.993081035747982 | 0.961 | 2119.777777777778 | 1.006967169851156 | 2105.1111111111113 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 2 | 1 | 不合格 | P2:192 / P3:144 | P2:385 / P3:353 | 46.961 | 183 | 385 | 0.6045627376425855 | 0.955 | 32.875 | 1.6540880503144655 | 19.875 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | A类合格 | P2:176 / P3:184 | P2:513 / P3:369 | 54.891 | 176.5 | 513 | 1.1965903036760788 | 0.922 | 1313.9 | 0.8357079252003562 | 1572.2 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:152 | P2:209 / P3:257 | 50.887 | 156.5 | 257 | 1.009944352844188 | 0.954 | 2156.4444444444443 | 0.9901535635936942 | 2177.8888888888887 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:193 / P3:401 | 51.188 | 166 | 401 | 0.9991296334220766 | 0.939 | 2170.222222222222 | 1.0008711247758135 | 2168.3333333333335 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-10 15:28:56 | 窗口结束：2026-11-10 15:29:15 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 968 | 168 | 193 | 144 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 964 | 192 | 385 | 144 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 972 | 176 | 513 | 184 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 984 | 168 | 209 | 152 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 936 | 168 | 193 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 184 | 193 |
| 1 | P3 | 144 | 144 | 168 | 177 |
| 2 | P2 | 168 | 192 | 192 | 385 |
| 2 | P3 | 144 | 144 | 144 | 353 |
| 3 | P2 | 160 | 176 | 176 | 513 |
| 3 | P3 | 168 | 184 | 184 | 369 |
| 4 | P2 | 152 | 168 | 176 | 209 |
| 4 | P3 | 152 | 152 | 160 | 257 |
| 5 | P2 | 168 | 168 | 168 | 193 |
| 5 | P3 | 152 | 168 | 168 | 401 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-10 15:30:22 | 2026-11-10 15:30:22 | 2026-11-10 15:30:22 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-10 15:30:22 | 2026-11-10 15:30:22 | 2026-11-10 15:30:22 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-10 15:30:22 | 2026-11-10 15:30:22 | 2026-11-10 15:30:22 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-10 15:30:22 | 2026-11-10 15:30:22 | 2026-11-10 15:30:22 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-10 15:30:22 | 2026-11-10 15:30:22 | 2026-11-10 15:30:22 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-10 15:30:23 | 2026-11-10 15:30:23 | 2026-11-10 15:30:23 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 212 | 0.7521367521367521 | 0.96 | 23.4 | 1.3295454545454546 | 17.6 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 224 | 1.0038218950034 | 0.966 | 4738.777777777777 | 0.9961926562645987 | 4756.888888888889 | 合格 | 指标正常 |
| 热源检测 | 2 | 208 | 0.6045627376425855 | 0.938 | 32.875 | 1.6540880503144655 | 19.875 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 224 | 1.905859174233339 | 0.957 | 1167.4 | 0.5246977392242348 | 2224.9 | 合格 | 指标正常 |
| 热源检测 | 3 | 204 | 0.8166089965397924 | 0.939 | 32.111111111111114 | 1.2245762711864407 | 26.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 220 | 1.0396079881656806 | 0.899 | 2704 | 0.9619010351819572 | 2811.1 | 合格 | 指标正常 |
| 热源检测 | 4 | 208 | 0.6913946587537092 | 0.963 | 37.44444444444444 | 1.446351931330472 | 25.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 220 | 0.9985012336000368 | 0.945 | 4818.777777777777 | 1.0015010160724183 | 4811.555555555556 | 合格 | 指标正常 |
| 热源检测 | 5 | 216 | 0.7695852534562212 | 0.945 | 21.7 | 1.2994011976047903 | 16.7 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 224 | 1.0630696495589023 | 0.907 | 2413.764705882353 | 0.9406721379120627 | 2566 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 234 | 175.5 | - | 23.4 | 1.3295454545454546 | 17.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 263 | 159 | - | 32.875 | 1.6540880503144655 | 19.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 288.5 | 236 | - | 32.111111111111114 | 1.2245762711864407 | 26.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 336.5 | 232.5 | - | 37.44444444444444 | 1.446351931330472 | 25.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 217 | 167 | - | 21.7 | 1.2994011976047903 | 16.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42649 | 42812 | - | 4738.777777777777 | 0.9961926562645987 | 4756.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 11673.5 | 22249 | - | 1167.4 | 0.5246977392242348 | 2224.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 27040 | 28111 | - | 2704 | 0.9619010351819572 | 2811.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43369 | 43304 | - | 4818.777777777777 | 1.0015010160724183 | 4811.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 41034 | 43622 | - | 2413.764705882353 | 0.9406721379120627 | 2566 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

