================================================================================================
完成时间：2026-11-10 15:53:28（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794297056295-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：152.0秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-10 15:51:26 | 结束：2026-11-10 15:51:30
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 786ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:184 | P2:225 / P3:321 | 57.369 | 194.5 | 321 | 0.9917116094237866 | 0.951 | 1957.2222222222222 | 1.00835766214437 | 1941 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:160 | P2:353 / P3:273 | 53.341 | 163 | 353 | 1.9424603174603174 | 0.959 | 112 | 0.5148110316649642 | 217.55555555555554 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:160 | P2:433 / P3:465 | 51.153 | 163 | 465 | 1.2284377923292797 | 0.95 | 593.8888888888889 | 0.8140420347243374 | 729.5555555555555 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:152 | P2:257 / P3:593 | 54.986 | 162.5 | 593 | 1.0127821280515892 | 0.962 | 914.1052631578947 | 0.9873791927231381 | 925.7894736842105 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:192 / P3:176 | P2:193 / P3:353 | 51.857 | 192 | 353 | 1.2088152367800218 | 0.882 | 1448.25 | 0.8272562833206397 | 1750.6666666666667 | 0 | 一致性低于下限 |
| 6 | 1 | A类合格 | P2:136 / P3:144 | P2:465 / P3:449 | 45.631 | 143.5 | 465 | 1.8869318181818182 | 0.945 | 176 | 0.5299608551641072 | 332.1 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-10 15:51:57 | 窗口结束：2026-11-10 15:52:17 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 152 | 225 | 184 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 876 | 160 | 353 | 160 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 912 | 152 | 433 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 940 | 168 | 257 | 152 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 916 | 192 | 193 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 908 | 136 | 465 | 144 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 152 | 152 | 225 |
| 1 | P3 | 176 | 184 | 184 | 321 |
| 2 | P2 | 136 | 160 | 160 | 353 |
| 2 | P3 | 152 | 160 | 160 | 273 |
| 3 | P2 | 152 | 152 | 152 | 433 |
| 3 | P3 | 152 | 160 | 160 | 465 |
| 4 | P2 | 152 | 168 | 168 | 257 |
| 4 | P3 | 152 | 152 | 152 | 593 |
| 5 | P2 | 152 | 192 | 192 | 193 |
| 5 | P3 | 152 | 176 | 176 | 353 |
| 6 | P2 | 128 | 136 | 136 | 465 |
| 6 | P3 | 136 | 144 | 144 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-10 15:52:42 | 2026-11-10 15:52:42 | 2026-11-10 15:52:42 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 1 | - |
| 2 | 测试就绪 | 2026-11-10 15:52:42 | 2026-11-10 15:52:42 | 2026-11-10 15:52:42 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 1 | - |
| 3 | 测试就绪 | 2026-11-10 15:52:42 | 2026-11-10 15:52:42 | 2026-11-10 15:52:42 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 1 | - |
| 4 | 测试就绪 | 2026-11-10 15:52:42 | 2026-11-10 15:52:42 | 2026-11-10 15:52:42 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 1 | - |
| 5 | 测试就绪 | 2026-11-10 15:52:42 | 2026-11-10 15:52:42 | 2026-11-10 15:52:42 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 1 | - |
| 6 | 测试就绪 | 2026-11-10 15:52:42 | 2026-11-10 15:52:42 | 2026-11-10 15:52:42 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 2026-11-10 15:52:47 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 0.7754237288135594 | 0.947 | 26.22222222222222 | 1.289617486338798 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 228 | 1.0195297023934373 | 0.953 | 3900.818181818182 | 0.9808444007589092 | 3977 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.963855421686747 | 0.945 | 9.764705882352942 | 1.0375 | 9.411764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 224 | 1.5841416265346266 | 0.955 | 819.0555555555555 | 0.6312566902162278 | 1297.5 | 合格 | 指标正常 |
| 热源检测 | 3 | 176 | 0.7429906542056075 | 0.951 | 23.77777777777778 | 1.3459119496855345 | 17.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 224 | 1.173197631121671 | 0.948 | 3133.222222222222 | 0.852371308527038 | 3675.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 0.722007722007722 | 0.958 | 16.1875 | 1.3850267379679144 | 11.6875 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 224 | 1.003017288844841 | 0.965 | 2670.8823529411766 | 0.9969917878002723 | 2678.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 0.8609865470852018 | 0.934 | 24.77777777777778 | 1.1614583333333333 | 21.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 220 | 0.9711301003125205 | 0.784 | 5084.111111111111 | 1.0297281483481862 | 4937.333333333333 | 合格 | 指标正常 |
| 热源检测 | 6 | 184 | 1.0602409638554218 | 0.955 | 18.444444444444443 | 0.9431818181818182 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 224 | 1.4654793482379689 | 0.946 | 1466.111111111111 | 0.6823705848890728 | 2148.5555555555557 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 235.5 | 182.5 | - | 26.22222222222222 | 1.289617486338798 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 166 | 160 | - | 9.764705882352942 | 1.0375 | 9.411764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 214 | 159 | - | 23.77777777777778 | 1.3459119496855345 | 17.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16 | 258.5 | 187 | - | 16.1875 | 1.3850267379679144 | 11.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 223 | 191.5 | - | 24.77777777777778 | 1.1614583333333333 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 166 | 175.5 | - | 18.444444444444443 | 0.9431818181818182 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 11 | 42908.5 | 43747 | - | 3900.818181818182 | 0.9808444007589092 | 3977 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 14742.5 | 23354.5 | - | 819.0555555555555 | 0.6312566902162278 | 1297.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 28198.5 | 33082.5 | - | 3133.222222222222 | 0.852371308527038 | 3675.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17 | 45405 | 45542 | - | 2670.8823529411766 | 0.9969917878002723 | 2678.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45757 | 44435.5 | - | 5084.111111111111 | 1.0297281483481862 | 4937.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13195 | 19336.5 | - | 1466.111111111111 | 0.6823705848890728 | 2148.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

