================================================================================================
完成时间：2026-11-10 15:57:08（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794297276004-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：152.7秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-10 15:55:07 | 结束：2026-11-10 15:55:11
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 748ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 698ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 748ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 748ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 748ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 748ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 748ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:176 | P2:241 / P3:305 | 54.766 | 178.5 | 305 | 0.9921295768221741 | 0.946 | 1948.2222222222222 | 1.0079328581283054 | 1932.888888888889 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:176 | P2:369 / P3:321 | 53.504 | 174.5 | 369 | 2.0742717367133645 | 0.964 | 264.52941176470586 | 0.4820969125214408 | 548.7058823529412 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:176 | P2:465 / P3:497 | 51.858 | 168.5 | 497 | 1.2222508591065293 | 0.964 | 1293.3333333333333 | 0.8181626484852744 | 1580.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:192 / P3:184 | P2:289 / P3:625 | 55.126 | 196.5 | 625 | 1.0083662827345137 | 0.952 | 1026.5294117647059 | 0.9917031312155481 | 1035.1176470588234 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:168 / P3:176 | P2:175 / P3:369 | 53.868 | 170 | 369 | 1.1959873889366581 | 0.896 | 1938.3333333333333 | 0.836129217791411 | 2318.222222222222 | 0 | 一致性低于下限 |
| 6 | 1 | A类合格 | P2:144 / P3:152 | P2:481 / P3:465 | 46.443 | 148 | 481 | 1.975785528970885 | 0.953 | 346.9 | 0.506127808578932 | 685.4 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-10 15:55:38 | 窗口结束：2026-11-10 15:55:58 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 904 | 168 | 241 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 908 | 168 | 369 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 920 | 168 | 465 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 928 | 192 | 289 | 184 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 920 | 168 | 175 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 904 | 144 | 481 | 152 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 168 | 241 |
| 1 | P3 | 176 | 176 | 176 | 305 |
| 2 | P2 | 168 | 168 | 176 | 369 |
| 2 | P3 | 176 | 176 | 176 | 321 |
| 3 | P2 | 152 | 168 | 168 | 465 |
| 3 | P3 | 136 | 176 | 176 | 497 |
| 4 | P2 | 192 | 192 | 192 | 289 |
| 4 | P3 | 184 | 184 | 184 | 625 |
| 5 | P2 | 136 | 168 | 168 | 175 |
| 5 | P3 | 152 | 176 | 184 | 369 |
| 6 | P2 | 144 | 144 | 160 | 481 |
| 6 | P3 | 144 | 152 | 168 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-10 15:56:23 | 2026-11-10 15:56:23 | 2026-11-10 15:56:23 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 1 | - |
| 2 | 测试就绪 | 2026-11-10 15:56:23 | 2026-11-10 15:56:23 | 2026-11-10 15:56:23 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 1 | - |
| 3 | 测试就绪 | 2026-11-10 15:56:23 | 2026-11-10 15:56:23 | 2026-11-10 15:56:23 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 1 | - |
| 4 | 测试就绪 | 2026-11-10 15:56:23 | 2026-11-10 15:56:23 | 2026-11-10 15:56:23 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 1 | - |
| 5 | 测试就绪 | 2026-11-10 15:56:23 | 2026-11-10 15:56:23 | 2026-11-10 15:56:23 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 1 | - |
| 6 | 测试就绪 | 2026-11-10 15:56:23 | 2026-11-10 15:56:23 | 2026-11-10 15:56:23 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 2026-11-10 15:56:28 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 172 | 0.8155737704918032 | 0.917 | 27.11111111111111 | 1.2261306532663316 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 1.0201753580609623 | 0.963 | 4840.888888888889 | 0.9802236371408644 | 4938.555555555556 | 合格 | 指标正常 |
| 热源检测 | 2 | 172 | 0.7681818181818182 | 0.979 | 12.941176470588236 | 1.301775147928994 | 9.941176470588236 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.6767784824635135 | 0.946 | 654.35 | 0.5963816988698505 | 1097.2 | 合格 | 指标正常 |
| 热源检测 | 3 | 172 | 0.6778523489932886 | 0.95 | 33.111111111111114 | 1.4752475247524752 | 22.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 1.1753757785983365 | 0.964 | 2979 | 0.8507917367435661 | 3501.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 4 | 168 | 0.7236842105263158 | 0.935 | 12.666666666666666 | 1.3818181818181818 | 9.166666666666666 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 200 | 1.0020638231769563 | 0.955 | 2650.705882352941 | 0.9979404274166759 | 2656.176470588235 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 0.6956521739130435 | 0.97 | 25.555555555555557 | 1.4375 | 17.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 1.0276628035320088 | 0.794 | 4832 | 0.9730818285560852 | 4965.666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 1.0365296803652968 | 0.949 | 24.333333333333332 | 0.9647577092511013 | 25.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.4478106317660364 | 0.933 | 1237.8 | 0.6906980637241226 | 1792.1 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 244 | 199 | - | 27.11111111111111 | 1.2261306532663316 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 219.5 | 168.5 | - | 12.941176470588236 | 1.301775147928994 | 9.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 298 | 201.5 | - | 33.111111111111114 | 1.4752475247524752 | 22.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17.5 | 228 | 168 | - | 12.666666666666666 | 1.3571428571428572 | 9.333333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 229.5 | 159.5 | - | 25.555555555555557 | 1.4375 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 218.5 | 226.5 | - | 24.333333333333332 | 0.9647577092511013 | 25.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 43567.5 | 44447 | - | 4840.888888888889 | 0.9802236371408644 | 4938.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 19.5 | 13086.5 | 21944 | - | 654.35 | 0.5963816988698505 | 1097.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 26811 | 31513 | - | 2979 | 0.8507917367435661 | 3501.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17 | 45062 | 45155 | - | 2650.705882352941 | 0.9979404274166759 | 2656.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43488 | 44690.5 | - | 4832 | 0.9730818285560852 | 4965.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12378 | 17920.5 | - | 1237.8 | 0.6906980637241226 | 1792.1 | 在线、无火警、无故障、光源就绪、同步正常 |

