================================================================================================
完成时间：2026-11-10 16:01:22（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794297528944-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.2秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-10 15:59:20 | 结束：2026-11-10 15:59:24
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 797ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 797ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 797ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 797ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 797ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 797ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:192 | P2:257 / P3:353 | 58.73 | 192.5 | 353 | 0.9884145998537766 | 0.949 | 1975.6666666666667 | 1.0117211948790896 | 1952.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:192 / P3:200 | P2:385 / P3:337 | 52.085 | 188.5 | 385 | 1.921992954202315 | 0.958 | 116.88235294117646 | 0.520293270489657 | 224.64705882352942 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:168 | P2:465 / P3:497 | 51.407 | 160.5 | 497 | 1.2240579172080936 | 0.962 | 598.5555555555555 | 0.8169548074006673 | 732.6666666666666 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:176 | P2:257 / P3:641 | 51.524 | 174.5 | 641 | 1.0137332643797046 | 0.97 | 1023.7058823529412 | 0.9864527831311642 | 1037.764705882353 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:144 / P3:160 | P2:159 / P3:353 | 52.403 | 158 | 353 | 1.1557786062517923 | 0.881 | 1937.2222222222222 | 0.8652176070666469 | 2239 | 0 | 一致性低于下限 |
| 6 | 1 | A类合格 | P2:160 / P3:160 | P2:497 / P3:481 | 46.608 | 154.5 | 497 | 1.869682283252558 | 0.953 | 185.7 | 0.5348502304147466 | 347.2 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-10 15:59:51 | 窗口结束：2026-11-10 16:00:11 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 824 | 152 | 257 | 192 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 808 | 192 | 385 | 200 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 840 | 152 | 465 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 844 | 160 | 257 | 176 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 808 | 144 | 159 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 836 | 160 | 497 | 160 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 120 | 152 | 152 | 257 |
| 1 | P3 | 192 | 192 | 208 | 353 |
| 2 | P2 | 168 | 192 | 192 | 385 |
| 2 | P3 | 176 | 200 | 200 | 337 |
| 3 | P2 | 152 | 152 | 152 | 465 |
| 3 | P3 | 168 | 168 | 168 | 497 |
| 4 | P2 | 152 | 160 | 168 | 257 |
| 4 | P3 | 136 | 176 | 176 | 641 |
| 5 | P2 | 144 | 144 | 144 | 159 |
| 5 | P3 | 136 | 160 | 160 | 353 |
| 6 | P2 | 144 | 160 | 160 | 497 |
| 6 | P3 | 136 | 160 | 160 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-10 16:00:36 | 2026-11-10 16:00:36 | 2026-11-10 16:00:36 | 2026-11-10 16:00:41 | 2026-11-10 16:00:41 | 2026-11-10 16:00:41 | 2026-11-10 16:00:41 | 2026-11-10 16:00:41 | 2026-11-10 16:00:41 | 2026-11-10 16:00:41 | 1 | - |
| 2 | 测试就绪 | 2026-11-10 16:00:36 | 2026-11-10 16:00:36 | 2026-11-10 16:00:36 | 2026-11-10 16:00:41 | 2026-11-10 16:00:41 | 2026-11-10 16:00:41 | 2026-11-10 16:00:41 | 2026-11-10 16:00:41 | 2026-11-10 16:00:42 | 2026-11-10 16:00:42 | 1 | - |
| 3 | 测试就绪 | 2026-11-10 16:00:36 | 2026-11-10 16:00:36 | 2026-11-10 16:00:36 | 2026-11-10 16:00:42 | 2026-11-10 16:00:42 | 2026-11-10 16:00:42 | 2026-11-10 16:00:42 | 2026-11-10 16:00:42 | 2026-11-10 16:00:42 | 2026-11-10 16:00:42 | 1 | - |
| 4 | 测试就绪 | 2026-11-10 16:00:36 | 2026-11-10 16:00:36 | 2026-11-10 16:00:36 | 2026-11-10 16:00:42 | 2026-11-10 16:00:42 | 2026-11-10 16:00:42 | 2026-11-10 16:00:42 | 2026-11-10 16:00:42 | 2026-11-10 16:00:42 | 2026-11-10 16:00:42 | 1 | - |
| 5 | 测试就绪 | 2026-11-10 16:00:36 | 2026-11-10 16:00:36 | 2026-11-10 16:00:36 | 2026-11-10 16:00:41 | 2026-11-10 16:00:41 | 2026-11-10 16:00:41 | 2026-11-10 16:00:41 | 2026-11-10 16:00:41 | 2026-11-10 16:00:42 | 2026-11-10 16:00:42 | 1 | - |
| 6 | 测试就绪 | 2026-11-10 16:00:36 | 2026-11-10 16:00:36 | 2026-11-10 16:00:36 | 2026-11-10 16:00:42 | 2026-11-10 16:00:42 | 2026-11-10 16:00:42 | 2026-11-10 16:00:42 | 2026-11-10 16:00:42 | 2026-11-10 16:00:42 | 2026-11-10 16:00:42 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 156 | 0.9411764705882353 | 0.915 | 26.444444444444443 | 1.0625 | 24.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 1.0186326925264475 | 0.968 | 4883.888888888889 | 0.9817081341850181 | 4974.888888888889 | 合格 | 指标正常 |
| 热源检测 | 2 | 164 | 0.7246376811594203 | 0.956 | 12.176470588235293 | 1.38 | 8.823529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.6031285820241385 | 0.948 | 872.4117647058823 | 0.6237802826379543 | 1398.5882352941176 | 合格 | 指标正常 |
| 热源检测 | 3 | 160 | 0.6692015209125475 | 0.968 | 29.22222222222222 | 1.4943181818181819 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 1.1735694630635716 | 0.954 | 3149.5555555555557 | 0.8521012445139181 | 3696.222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 156 | 0.7310126582278481 | 0.966 | 16.63157894736842 | 1.367965367965368 | 12.157894736842104 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 200 | 1.0017222725165051 | 0.967 | 2516.0555555555557 | 0.9982806886062556 | 2520.3888888888887 | 合格 | 指标正常 |
| 热源检测 | 5 | 152 | 0.7777777777777778 | 0.935 | 30 | 1.2857142857142858 | 23.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 0.9873189600228567 | 0.774 | 5055.666666666667 | 1.0128439141661472 | 4991.555555555556 | 合格 | 指标正常 |
| 热源检测 | 6 | 160 | 0.9547738693467337 | 0.974 | 22.11111111111111 | 1.0473684210526315 | 21.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 1.4713018424444613 | 0.924 | 1318.9 | 0.6796701880958516 | 1940.5 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 238 | 223.5 | - | 26.444444444444443 | 1.0625 | 24.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 207 | 149.5 | - | 12.176470588235293 | 1.38 | 8.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 262.5 | 175.5 | - | 29.22222222222222 | 1.4943181818181819 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 19 | 316 | 230.5 | - | 16.63157894736842 | 1.367965367965368 | 12.157894736842104 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 269.5 | 210 | - | 30 | 1.2857142857142858 | 23.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 199 | 190 | - | 22.11111111111111 | 1.0473684210526315 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 43955 | 44773.5 | - | 4883.888888888889 | 0.9817081341850181 | 4974.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 14831 | 23776 | - | 872.4117647058823 | 0.6237802826379543 | 1398.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 28345.5 | 33265.5 | - | 3149.5555555555557 | 0.8521012445139181 | 3696.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17.5 | 45289 | 45366.5 | - | 2516.0555555555557 | 0.9982806886062556 | 2520.3888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45501 | 44924 | - | 5055.666666666667 | 1.0128439141661472 | 4991.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13189 | 19405 | - | 1318.9 | 0.6796701880958516 | 1940.5 | 在线、无火警、无故障、光源就绪、同步正常 |

