================================================================================================
完成时间：2026-11-10 16:04:44（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794297731971-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 3 / B 2 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-10 16:02:43 | 结束：2026-11-10 16:02:47
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:168 / P3:192 | P2:273 / P3:321 | 56.973 | 185 | 321 | 0.9916248860528715 | 0.954 | 1950.2222222222222 | 1.008445848893996 | 1933.888888888889 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:184 / P3:160 | P2:369 / P3:289 | 53.378 | 183.5 | 369 | 2.060494362532524 | 0.956 | 271.29411764705884 | 0.48532042512890666 | 559 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:192 | P2:481 / P3:513 | 52.663 | 183 | 513 | 1.220244272371677 | 0.959 | 1391.888888888889 | 0.8195080465785686 | 1698.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:208 / P3:208 | P2:305 / P3:673 | 53.358 | 194 | 673 | 1.0099159663865547 | 0.974 | 1050 | 0.9901813945748045 | 1060.4117647058824 | 0 | P2 噪声波动值超过上限 |
| 5 | 1 | 不合格 | P2:168 / P3:184 | P2:207 / P3:337 | 56.012 | 197.5 | 337 | 0.9543047399328859 | 0.89 | 4238.222222222223 | 1.0478832999093433 | 4044.5555555555557 | 0 | 一致性低于下限 |
| 6 | 1 | A类合格 | P2:152 / P3:184 | P2:481 / P3:481 | 48.902 | 176.5 | 481 | 1.9687322342239908 | 0.963 | 390.8888888888889 | 0.5079410915391279 | 769.5555555555555 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-10 16:03:13 | 窗口结束：2026-11-10 16:03:33 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 900 | 168 | 273 | 192 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 888 | 184 | 369 | 160 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 892 | 176 | 481 | 192 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 868 | 208 | 305 | 208 | 673 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 892 | 168 | 207 | 184 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 888 | 152 | 481 | 184 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 192 | 273 |
| 1 | P3 | 192 | 192 | 208 | 321 |
| 2 | P2 | 168 | 184 | 184 | 369 |
| 2 | P3 | 144 | 160 | 160 | 289 |
| 3 | P2 | 144 | 176 | 176 | 481 |
| 3 | P3 | 160 | 192 | 192 | 513 |
| 4 | P2 | 160 | 208 | 208 | 305 |
| 4 | P3 | 128 | 208 | 208 | 673 |
| 5 | P2 | 144 | 168 | 168 | 207 |
| 5 | P3 | 176 | 184 | 184 | 337 |
| 6 | P2 | 136 | 152 | 152 | 481 |
| 6 | P3 | 160 | 184 | 184 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-10 16:03:59 | 2026-11-10 16:03:59 | 2026-11-10 16:03:59 | 2026-11-10 16:04:04 | 2026-11-10 16:04:04 | 2026-11-10 16:04:04 | 2026-11-10 16:04:04 | 2026-11-10 16:04:04 | 2026-11-10 16:04:04 | 2026-11-10 16:04:04 | 1 | - |
| 2 | 测试就绪 | 2026-11-10 16:03:59 | 2026-11-10 16:03:59 | 2026-11-10 16:03:59 | 2026-11-10 16:04:04 | 2026-11-10 16:04:04 | 2026-11-10 16:04:04 | 2026-11-10 16:04:04 | 2026-11-10 16:04:04 | 2026-11-10 16:04:04 | 2026-11-10 16:04:04 | 1 | - |
| 3 | 模式切换成功 | 2026-11-10 16:04:39 | 2026-11-10 16:04:39 | 2026-11-10 16:04:39 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-10 16:04:39 | 2026-11-10 16:04:39 | 2026-11-10 16:04:39 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-10 16:04:39 | 2026-11-10 16:04:39 | 2026-11-10 16:04:39 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-10 16:04:39 | 2026-11-10 16:04:39 | 2026-11-10 16:04:39 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 0.6394557823129252 | 0.935 | 32.666666666666664 | 1.5638297872340425 | 20.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 1.0109965311371734 | 0.963 | 4708.555555555556 | 0.9891230772821697 | 4760.333333333333 | 合格 | 指标正常 |
| 热源检测 | 2 | 184 | 0.8472222222222222 | 0.962 | 12 | 1.180327868852459 | 10.166666666666666 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 192 | 1.704467875293939 | 0.946 | 775.4705882352941 | 0.5866933689363596 | 1321.764705882353 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 0.6821705426356589 | 0.943 | 28.666666666666668 | 1.4659090909090908 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 136 | 1.2148432608423425 | 0.992 | 2661.8888888888887 | 0.82315145684442 | 3233.777777777778 | 合格 | 指标正常 |
| 热源检测 | 4 | 180 | 0.6472303206997084 | 0.962 | 20.176470588235293 | 1.545045045045045 | 13.058823529411764 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 132 | 0.9852274859915815 | 0.978 | 2194.0588235294117 | 1.0149940132796342 | 2161.6470588235293 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 0.8917748917748918 | 0.947 | 25.666666666666668 | 1.1213592233009708 | 22.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 136 | 0.9543047399328859 | 0.707 | 4238.222222222223 | 1.0478832999093433 | 4044.5555555555557 | 不合格 | CONSISTENCY_TREND_BELOW_LIMIT |
| 热源检测 | 6 | 188 | 0.905940594059406 | 0.963 | 22.444444444444443 | 1.1038251366120218 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 132 | 1.844865925441465 | 0.983 | 764.5 | 0.5420448099829835 | 1410.4 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 293.5 | 188 | - | 32.666666666666664 | 1.5638297872340425 | 20.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17.5 | 216 | 183 | - | 12 | 1.180327868852459 | 10.166666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 257.5 | 176 | - | 28.666666666666668 | 1.4659090909090908 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17 | 343 | 222 | - | 20.176470588235293 | 1.545045045045045 | 13.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 230.5 | 205.5 | - | 25.666666666666668 | 1.1213592233009708 | 22.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 202 | 183 | - | 22.444444444444443 | 1.1038251366120218 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 42641.5 | 43658 | - | 4738 | 0.9767282055980576 | 4850.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 13182.5 | 22469.5 | - | 775.4705882352941 | 0.5866933689363596 | 1321.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 23956.5 | 29103.5 | - | 2661.8888888888887 | 0.82315145684442 | 3233.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 37299 | 36748 | - | 2194.0588235294117 | 1.0149940132796342 | 2161.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 38144 | 36400.5 | - | 4238.222222222223 | 1.0478832999093433 | 4044.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 7645 | 14103.5 | - | 764.5 | 0.5420448099829835 | 1410.4 | 在线、无火警、无故障、光源就绪、同步正常 |

