================================================================================================
完成时间：2026-11-10 16:08:05（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794297922559-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：163.0秒 | 设备：6（A 3 / B 2 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-10 16:06:03 | 结束：2026-11-10 16:06:07
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:152 / P3:184 | P2:241 / P3:321 | 57.7 | 213.5 | 321 | 0.5775577557755776 | 0.936 | 33.666666666666664 | 1.7314285714285715 | 19.444444444444443 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:160 / P3:160 | P2:369 / P3:305 | 50.333 | 164 | 369 | 2.0611876270038385 | 0.962 | 246.05555555555554 | 0.4851571913681674 | 507.1666666666667 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:168 | P2:433 / P3:465 | 50.126 | 164.5 | 465 | 1.2224412823589919 | 0.957 | 1296.2222222222222 | 0.8180352008975528 | 1584.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:176 / P3:176 | P2:241 / P3:577 | 56.054 | 168 | 577 | 1.0085026249714677 | 0.961 | 1030.8235294117646 | 0.9915690601482487 | 1039.5882352941176 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | B类合格 | P2:176 / P3:184 | P2:207 / P3:401 | 53.758 | 180 | 401 | 1.1883139136394791 | 0.894 | 1945.3333333333333 | 0.8415284787310743 | 2311.6666666666665 | 0 | 一致性低于下限 |
| 6 | 1 | A类合格 | P2:160 / P3:184 | P2:513 / P3:497 | 47.299 | 185.5 | 513 | 1.9876967095851217 | 0.95 | 388.3333333333333 | 0.5030948610911185 | 771.8888888888889 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-10 16:06:34 | 窗口结束：2026-11-10 16:06:54 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 916 | 152 | 241 | 184 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 904 | 160 | 369 | 160 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 936 | 152 | 433 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 896 | 176 | 241 | 176 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 900 | 176 | 207 | 184 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 892 | 160 | 513 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 152 | 152 | 241 |
| 1 | P3 | 184 | 184 | 192 | 321 |
| 2 | P2 | 152 | 160 | 176 | 369 |
| 2 | P3 | 160 | 160 | 184 | 305 |
| 3 | P2 | 120 | 152 | 152 | 433 |
| 3 | P3 | 152 | 168 | 168 | 465 |
| 4 | P2 | 168 | 176 | 176 | 241 |
| 4 | P3 | 168 | 176 | 184 | 577 |
| 5 | P2 | 176 | 176 | 176 | 207 |
| 5 | P3 | 176 | 184 | 208 | 401 |
| 6 | P2 | 160 | 160 | 192 | 513 |
| 6 | P3 | 160 | 184 | 184 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-10 16:07:19 | 2026-11-10 16:07:19 | 2026-11-10 16:07:19 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 1 | - |
| 2 | 测试就绪 | 2026-11-10 16:07:19 | 2026-11-10 16:07:19 | 2026-11-10 16:07:19 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 1 | - |
| 3 | 测试就绪 | 2026-11-10 16:07:19 | 2026-11-10 16:07:19 | 2026-11-10 16:07:19 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 1 | - |
| 4 | 测试就绪 | 2026-11-10 16:07:19 | 2026-11-10 16:07:19 | 2026-11-10 16:07:19 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 1 | - |
| 5 | 测试就绪 | 2026-11-10 16:07:19 | 2026-11-10 16:07:19 | 2026-11-10 16:07:19 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 1 | - |
| 6 | 测试就绪 | 2026-11-10 16:07:19 | 2026-11-10 16:07:19 | 2026-11-10 16:07:19 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 2026-11-10 16:07:25 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 148 | 0.5775577557755776 | 0.893 | 33.666666666666664 | 1.7314285714285715 | 19.444444444444443 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 204 | 1.0032830710784888 | 0.948 | 3876.6363636363635 | 0.9967276722062501 | 3889.3636363636365 | 合格 | 指标正常 |
| 热源检测 | 2 | 156 | 0.8238095238095238 | 0.966 | 12.352941176470589 | 1.2138728323699421 | 10.176470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.7209267110841915 | 0.948 | 733.7777777777778 | 0.5810822701275847 | 1262.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 3 | 148 | 0.7191011235955056 | 0.94 | 29.666666666666668 | 1.390625 | 21.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 1.1826980568011958 | 0.96 | 2973.3333333333335 | 0.8455243451609845 | 3516.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 0.6139240506329114 | 0.97 | 17.555555555555557 | 1.6288659793814433 | 10.777777777777779 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 200 | 1.0045752385331648 | 0.943 | 2289.2105263157896 | 0.9954455989380693 | 2299.684210526316 | 合格 | 指标正常 |
| 热源检测 | 5 | 152 | 0.7021276595744681 | 0.953 | 31.333333333333332 | 1.4242424242424243 | 22 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 1.0635712521610274 | 0.774 | 3374.1666666666665 | 0.9402284971205648 | 3588.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 6 | 156 | 0.9652173913043478 | 0.958 | 25.555555555555557 | 1.0360360360360361 | 24.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.5049065619933442 | 0.939 | 1302.111111111111 | 0.6644930823315944 | 1959.5555555555557 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 302.5 | 174.5 | - | 33.666666666666664 | 1.7314285714285715 | 19.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 210 | 173 | - | 12.352941176470589 | 1.2138728323699421 | 10.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 266.5 | 191.5 | - | 29.666666666666668 | 1.390625 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17.5 | 316 | 193.5 | - | 17.555555555555557 | 1.6288659793814433 | 10.777777777777779 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 281.5 | 197.5 | - | 31.333333333333332 | 1.4242424242424243 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 230 | 222 | - | 25.555555555555557 | 1.0360360360360361 | 24.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 11 | 42643 | 42783 | - | 3876.6363636363635 | 0.9967276722062501 | 3889.3636363636365 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17.5 | 13837.5 | 22729.5 | - | 768.7777777777778 | 0.6087989441267048 | 1262.7777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 26760 | 31649 | - | 2973.3333333333335 | 0.8455243451609845 | 3516.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 18.5 | 45343 | 45404 | - | 2386.4736842105262 | 0.9986565060347106 | 2389.684210526316 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 11.5 | 41776 | 44798.5 | - | 3481.3333333333335 | 0.9325208151967678 | 3733.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11718.5 | 17635.5 | - | 1302.111111111111 | 0.6644930823315944 | 1959.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

