================================================================================================
完成时间：2026-11-10 16:12:58（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794298225764-11 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.1秒 | 设备：6（A 3 / B 3 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-10 16:10:56 | 结束：2026-11-10 16:11:01
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 809ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 809ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 809ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 809ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 809ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 809ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:176 | P2:273 / P3:337 | 56.967 | 175.5 | 337 | 0.9903183552594111 | 0.945 | 1951 | 1.0097762953591352 | 1932.111111111111 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:208 / P3:200 | P2:417 / P3:337 | 53.159 | 214.5 | 417 | 2.087055606198724 | 0.963 | 243.77777777777777 | 0.4791439178860013 | 508.77777777777777 | 0 | P2 噪声波动值超过上限 |
| 3 | 1 | B类合格 | P2:160 / P3:168 | P2:481 / P3:513 | 52.599 | 174.5 | 513 | 1.2201943388255176 | 0.962 | 1315 | 0.8195415829928675 | 1604.5555555555557 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:200 / P3:192 | P2:289 / P3:641 | 54.638 | 186.5 | 641 | 1.0098179939139922 | 0.958 | 1024.5294117647059 | 0.9902774619058449 | 1034.5882352941176 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:152 / P3:168 | P2:191 / P3:353 | 53.496 | 162 | 353 | 1.194277539341917 | 0.891 | 1941.6666666666667 | 0.8373263057019645 | 2318.8888888888887 | 0 | 一致性低于下限 |
| 6 | 1 | A类合格 | P2:128 / P3:152 | P2:465 / P3:449 | 45.511 | 148 | 465 | 1.9813137032842583 | 0.95 | 392.44444444444446 | 0.5047156330380108 | 777.5555555555555 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-10 16:11:27 | 窗口结束：2026-11-10 16:11:47 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 840 | 168 | 273 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 832 | 208 | 417 | 200 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 804 | 160 | 481 | 168 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 808 | 200 | 289 | 192 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 808 | 152 | 191 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 812 | 128 | 465 | 152 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 176 | 273 |
| 1 | P3 | 168 | 176 | 184 | 337 |
| 2 | P2 | 208 | 208 | 208 | 417 |
| 2 | P3 | 200 | 200 | 216 | 337 |
| 3 | P2 | 144 | 160 | 176 | 481 |
| 3 | P3 | 160 | 168 | 192 | 513 |
| 4 | P2 | 176 | 200 | 200 | 289 |
| 4 | P3 | 176 | 192 | 192 | 641 |
| 5 | P2 | 152 | 152 | 168 | 191 |
| 5 | P3 | 168 | 168 | 168 | 353 |
| 6 | P2 | 112 | 128 | 128 | 465 |
| 6 | P3 | 136 | 152 | 152 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-10 16:12:13 | 2026-11-10 16:12:13 | 2026-11-10 16:12:13 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 1 | - |
| 2 | 测试就绪 | 2026-11-10 16:12:13 | 2026-11-10 16:12:13 | 2026-11-10 16:12:13 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 1 | - |
| 3 | 测试就绪 | 2026-11-10 16:12:13 | 2026-11-10 16:12:13 | 2026-11-10 16:12:13 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 1 | - |
| 4 | 测试就绪 | 2026-11-10 16:12:13 | 2026-11-10 16:12:13 | 2026-11-10 16:12:13 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 1 | - |
| 5 | 测试就绪 | 2026-11-10 16:12:13 | 2026-11-10 16:12:13 | 2026-11-10 16:12:13 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 1 | - |
| 6 | 测试就绪 | 2026-11-10 16:12:13 | 2026-11-10 16:12:13 | 2026-11-10 16:12:13 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 2026-11-10 16:12:18 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 0.8340080971659919 | 0.927 | 27.444444444444443 | 1.1990291262135921 | 22.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 1.0092682350159594 | 0.95 | 4699.444444444444 | 0.9908168763323728 | 4743 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 0.7211895910780669 | 0.966 | 15.823529411764707 | 1.3865979381443299 | 11.411764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.7160847598220346 | 0.965 | 780.0588235294117 | 0.5827217998857495 | 1338.6470588235295 | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 0.6466165413533834 | 0.944 | 29.555555555555557 | 1.5465116279069768 | 19.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 1.1825789987240112 | 0.971 | 2960.6666666666665 | 0.8456094697089905 | 3501.222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 0.6903225806451613 | 0.932 | 18.235294117647058 | 1.4485981308411215 | 12.588235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 1.004544202698981 | 0.964 | 2563.0588235294117 | 0.9954763536668951 | 2574.705882352941 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 0.8464730290456431 | 0.966 | 26.77777777777778 | 1.1813725490196079 | 22.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 0.9836482891477846 | 0.764 | 4844.888888888889 | 1.0166235340747476 | 4765.666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 140 | 0.9955156950672646 | 0.955 | 24.77777777777778 | 1.0045045045045045 | 24.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 1.506936665230504 | 0.944 | 1160.5 | 0.6635978956999085 | 1748.8 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 247 | 205.5 | - | 27.444444444444443 | 1.1990291262135921 | 22.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 269 | 193.5 | - | 15.823529411764707 | 1.3865979381443299 | 11.411764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 265.5 | 172 | - | 29.555555555555557 | 1.5465116279069768 | 19.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17 | 309.5 | 214 | - | 18.235294117647058 | 1.4485981308411215 | 12.588235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 241 | 204 | - | 26.77777777777778 | 1.1813725490196079 | 22.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 222.5 | 222 | - | 24.77777777777778 | 1.0045045045045045 | 24.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 42295 | 42686.5 | - | 4699.444444444444 | 0.9908168763323728 | 4743 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 13891.5 | 22757 | - | 817.1764705882352 | 0.6104495320121281 | 1338.6470588235295 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 26646 | 31511 | - | 2960.6666666666665 | 0.8456094697089905 | 3501.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 45425.5 | 45482.5 | - | 2672.1176470588234 | 0.9987467845128949 | 2675.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45291.5 | 44625 | - | 5032.444444444444 | 1.0149467787114845 | 4958.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 11605 | 17487.5 | - | 1160.5 | 0.6635978956999085 | 1748.8 | 在线、无火警、无故障、光源就绪、同步正常 |

