================================================================================================
完成时间：2026-11-10 16:16:35（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794298441779-12 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.6秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-10 16:14:30 | 结束：2026-11-10 16:14:36
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 773ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:192 | P2:241 / P3:321 | 56.85 | 200 | 321 | 0.990023373809931 | 0.956 | 1949 | 1.0100771622711044 | 1929.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:160 | P2:385 / P3:337 | 51.091 | 158 | 385 | 2.044769301050708 | 0.955 | 243.22222222222223 | 0.4890527256478999 | 497.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:160 / P3:160 | P2:433 / P3:481 | 50.094 | 168 | 481 | 1.2159939502788544 | 0.96 | 1175.4444444444443 | 0.822372512437811 | 1429.3333333333333 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:160 / P3:152 | P2:241 / P3:593 | 53.641 | 153.5 | 593 | 1.0048574204240242 | 0.966 | 921 | 0.9951660600545951 | 925.4736842105264 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:176 | P2:223 / P3:353 | 53.947 | 185 | 353 | 1.194736842105263 | 0.905 | 1942.2222222222222 | 0.8370044052863436 | 2320.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:160 | P2:497 / P3:449 | 46.197 | 154 | 497 | 1.975842339478703 | 0.951 | 349.55555555555554 | 0.5061132561132561 | 690.6666666666666 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-10 16:15:04 | 窗口结束：2026-11-10 16:15:23 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 904 | 168 | 241 | 192 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 888 | 152 | 385 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 884 | 160 | 433 | 160 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 904 | 160 | 241 | 152 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 884 | 184 | 223 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 912 | 160 | 497 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 168 | 241 |
| 1 | P3 | 192 | 192 | 192 | 321 |
| 2 | P2 | 144 | 152 | 168 | 385 |
| 2 | P3 | 152 | 160 | 176 | 337 |
| 3 | P2 | 160 | 160 | 160 | 433 |
| 3 | P3 | 160 | 160 | 168 | 481 |
| 4 | P2 | 144 | 160 | 160 | 241 |
| 4 | P3 | 152 | 152 | 152 | 593 |
| 5 | P2 | 184 | 184 | 184 | 223 |
| 5 | P3 | 176 | 176 | 176 | 353 |
| 6 | P2 | 160 | 160 | 168 | 497 |
| 6 | P3 | 160 | 160 | 160 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-10 16:15:49 | 2026-11-10 16:15:49 | 2026-11-10 16:15:49 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 1 | - |
| 2 | 测试就绪 | 2026-11-10 16:15:49 | 2026-11-10 16:15:49 | 2026-11-10 16:15:49 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 1 | - |
| 3 | 测试就绪 | 2026-11-10 16:15:49 | 2026-11-10 16:15:49 | 2026-11-10 16:15:49 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 1 | - |
| 4 | 测试就绪 | 2026-11-10 16:15:49 | 2026-11-10 16:15:49 | 2026-11-10 16:15:49 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 1 | - |
| 5 | 测试就绪 | 2026-11-10 16:15:49 | 2026-11-10 16:15:49 | 2026-11-10 16:15:49 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 1 | - |
| 6 | 测试就绪 | 2026-11-10 16:15:49 | 2026-11-10 16:15:49 | 2026-11-10 16:15:49 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 2026-11-10 16:15:54 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 164 | 0.6908396946564885 | 0.946 | 29.11111111111111 | 1.4475138121546962 | 20.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 192 | 0.9987015603662496 | 0.958 | 4963.222222222223 | 1.0013001277711775 | 4956.777777777777 | 合格 | 指标正常 |
| 热源检测 | 2 | 164 | 0.7922705314009661 | 0.973 | 11.5 | 1.2621951219512195 | 9.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.6442268737339636 | 0.952 | 871.1764705882352 | 0.6081885754178473 | 1432.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 3 | 160 | 0.6308243727598566 | 0.949 | 31 | 1.5852272727272727 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 1.1730367326697602 | 0.963 | 2823.1 | 0.8524882232153642 | 3311.6 | 合格 | 指标正常 |
| 热源检测 | 4 | 164 | 0.75 | 0.968 | 19.529411764705884 | 1.3333333333333333 | 14.647058823529411 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 1.000949499856471 | 0.96 | 2830.4375 | 0.9990514008382969 | 2833.125 | 合格 | 指标正常 |
| 热源检测 | 5 | 168 | 0.7031802120141343 | 0.95 | 31.444444444444443 | 1.4221105527638191 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 1.0694178475679816 | 0.814 | 4641.777777777777 | 0.9350881905273525 | 4964 | 合格 | 指标正常 |
| 热源检测 | 6 | 168 | 1.00418410041841 | 0.949 | 26.555555555555557 | 0.9958333333333333 | 26.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 1.4721796443899449 | 0.949 | 1449.7777777777778 | 0.679264927898381 | 2134.3333333333335 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 261.5 | 180.5 | - | 29.11111111111111 | 1.4475138121546962 | 20.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17.5 | 206.5 | 163.5 | - | 11.5 | 1.2621951219512195 | 9.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 278.5 | 176 | - | 31 | 1.5852272727272727 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 331.5 | 249 | - | 19.529411764705884 | 1.3333333333333333 | 14.647058823529411 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 283 | 199 | - | 31.444444444444443 | 1.4221105527638191 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 238.5 | 240 | - | 26.555555555555557 | 0.9958333333333333 | 26.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 44668.5 | 44611 | - | 4963.222222222223 | 1.0013001277711775 | 4956.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 14809.5 | 24350.5 | - | 871.1764705882352 | 0.6081885754178473 | 1432.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 28230.5 | 33116 | - | 2823.1 | 0.8524882232153642 | 3311.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16 | 45287 | 45329.5 | - | 2830.4375 | 0.9990514008382969 | 2833.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 41775.5 | 44676 | - | 4641.777777777777 | 0.9350881905273525 | 4964 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13047.5 | 19209 | - | 1449.7777777777778 | 0.679264927898381 | 2134.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |

