================================================================================================
完成时间：2026-11-10 16:22:12（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794298778850-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-10 16:20:10 | 结束：2026-11-10 16:20:14
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 815ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 815ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 815ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 815ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 815ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 815ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:168 / P3:184 | P2:257 / P3:305 | 57.924 | 184 | 305 | 0.5906040268456376 | 0.953 | 33.111111111111114 | 1.6931818181818181 | 19.555555555555557 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:168 / P3:176 | P2:369 / P3:305 | 51.743 | 174.5 | 369 | 1.8340399757722592 | 0.957 | 97.11764705882354 | 0.5452443857331571 | 178.11764705882354 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:168 | P2:465 / P3:481 | 49.557 | 157.5 | 481 | 1.2195017182130585 | 0.953 | 517.3333333333334 | 0.8200070447340613 | 630.8888888888889 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:225 / P3:609 | 51.242 | 169.5 | 609 | 1.016677101713245 | 0.963 | 836.6190476190476 | 0.9835964617624007 | 850.5714285714286 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:168 / P3:160 | P2:175 / P3:337 | 52.664 | 176.5 | 337 | 1.1750171193791372 | 0.902 | 1947.111111111111 | 0.8510514302365111 | 2287.8888888888887 | 0 | 一致性低于下限 |
| 6 | 1 | A类合格 | P2:144 / P3:152 | P2:481 / P3:449 | 45.935 | 150 | 481 | 1.8899937849596022 | 0.954 | 160.9 | 0.5291022689904636 | 304.1 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-10 16:20:41 | 窗口结束：2026-11-10 16:21:01 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 168 | 257 | 184 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 892 | 168 | 369 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 876 | 160 | 465 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 900 | 168 | 225 | 176 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 868 | 168 | 175 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 840 | 144 | 481 | 152 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 168 | 257 |
| 1 | P3 | 184 | 184 | 184 | 305 |
| 2 | P2 | 160 | 168 | 192 | 369 |
| 2 | P3 | 144 | 176 | 176 | 305 |
| 3 | P2 | 136 | 160 | 168 | 465 |
| 3 | P3 | 152 | 168 | 176 | 481 |
| 4 | P2 | 144 | 168 | 168 | 225 |
| 4 | P3 | 136 | 176 | 176 | 609 |
| 5 | P2 | 168 | 168 | 168 | 175 |
| 5 | P3 | 152 | 160 | 160 | 337 |
| 6 | P2 | 136 | 144 | 152 | 481 |
| 6 | P3 | 152 | 152 | 168 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-10 16:21:26 | 2026-11-10 16:21:26 | 2026-11-10 16:21:26 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 1 | - |
| 2 | 测试就绪 | 2026-11-10 16:21:26 | 2026-11-10 16:21:26 | 2026-11-10 16:21:26 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 1 | - |
| 3 | 模式切换成功 | 2026-11-10 16:22:07 | 2026-11-10 16:22:07 | 2026-11-10 16:22:07 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-10 16:21:26 | 2026-11-10 16:21:26 | 2026-11-10 16:21:26 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 1 | - |
| 5 | 测试就绪 | 2026-11-10 16:21:26 | 2026-11-10 16:21:26 | 2026-11-10 16:21:26 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 1 | - |
| 6 | 测试就绪 | 2026-11-10 16:21:26 | 2026-11-10 16:21:26 | 2026-11-10 16:21:26 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 2026-11-10 16:21:31 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 0.5906040268456376 | 0.943 | 33.111111111111114 | 1.6931818181818181 | 19.555555555555557 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 204 | 0.9986364144405946 | 0.946 | 4970.555555555556 | 1.0013654474638491 | 4963.777777777777 | 合格 | 指标正常 |
| 热源检测 | 2 | 144 | 0.7066115702479339 | 0.959 | 12.1 | 1.4152046783625731 | 8.55 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 1.6556845800702134 | 0.945 | 822.8888888888889 | 0.6039797749143696 | 1362.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 3 | 144 | 0.8054474708171206 | 0.933 | 28.555555555555557 | 1.2415458937198067 | 23 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 1.1760520137258443 | 0.963 | 2768.5 | 0.8503025277189102 | 3255.9 | 合格 | 指标正常 |
| 热源检测 | 4 | 144 | 0.7850467289719626 | 0.972 | 18.88235294117647 | 1.2738095238095237 | 14.823529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 1.0088283039427162 | 0.935 | 2645.235294117647 | 0.9912489529603667 | 2668.5882352941176 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 0.6819787985865724 | 0.956 | 31.444444444444443 | 1.4663212435233162 | 21.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 0.9844626862386936 | 0.794 | 4543.9 | 1.015782531911564 | 4473.3 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 1.0728155339805825 | 0.954 | 22.88888888888889 | 0.9321266968325792 | 24.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.4740254786787703 | 0.951 | 1456.5555555555557 | 0.6784143248977902 | 2147 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 297.5 | 175.5 | - | 33.111111111111114 | 1.6931818181818181 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 19.5 | 242 | 170.5 | - | 12.1 | 1.4152046783625731 | 8.55 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 257 | 207 | - | 28.555555555555557 | 1.2415458937198067 | 23 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17 | 320.5 | 252 | - | 18.88235294117647 | 1.2738095238095237 | 14.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 283 | 192.5 | - | 31.444444444444443 | 1.4663212435233162 | 21.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 205.5 | 220.5 | - | 22.88888888888889 | 0.9321266968325792 | 24.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 44735 | 44674 | - | 4970.555555555556 | 1.0013654474638491 | 4963.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18 | 14811.5 | 24523.5 | - | 822.8888888888889 | 0.6039797749143696 | 1362.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 28051.5 | 32919 | - | 2805.2 | 0.8521522524985571 | 3291.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 44968.5 | 45365.5 | - | 2645.235294117647 | 0.9912489529603667 | 2668.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 45438.5 | 44732.5 | - | 4543.9 | 1.015782531911564 | 4473.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13109 | 19323 | - | 1456.5555555555557 | 0.6784143248977902 | 2147 | 在线、无火警、无故障、光源就绪、同步正常 |

