================================================================================================
完成时间：2026-11-10 16:35:35（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794299582405-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-10 16:33:33 | 结束：2026-11-10 16:33:37
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 661ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 661ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 661ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 661ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 661ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 781ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 661ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:168 | P2:417 / P3:369 | 49.349 | 162 | 417 | 1.0007040600797934 | 0.956 | 946.8888888888889 | 0.999296435272045 | 947.5555555555555 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:176 | P2:177 / P3:417 | 48.345 | 164 | 417 | 2.6918189038919778 | 0.946 | 222.1764705882353 | 0.3714960165240484 | 598.0588235294117 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:176 | P2:801 / P3:529 | 52.844 | 171 | 801 | 0.9779831635956908 | 0.957 | 707.7916666666666 | 1.0225124902185037 | 692.2083333333334 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:176 / P3:168 | P2:593 / P3:513 | 50.92 | 179 | 593 | 1.0074254619657634 | 0.957 | 2205.25 | 0.992629269116075 | 2221.625 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:168 / P3:184 | P2:385 / P3:721 | 49.625 | 163.5 | 721 | 1.0646241627387745 | 0.948 | 848.6315789473684 | 0.9392986135383898 | 903.4736842105264 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:208 / P3:240 | P2:465 / P3:497 | 52.074 | 207.5 | 497 | 1.9343810311552248 | 0.961 | 329.72727272727275 | 0.5169612314709237 | 637.8181818181819 | 0 | P3 噪声波动值超过上限；P3RAW滚动10秒波动 240 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-10 16:34:04 | 窗口结束：2026-11-10 16:34:24 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 832 | 168 | 417 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 864 | 152 | 177 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 824 | 168 | 801 | 176 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 844 | 176 | 593 | 168 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 832 | 168 | 385 | 184 | 721 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 852 | 208 | 465 | 240 | 497 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 200 | 417 |
| 1 | P3 | 168 | 168 | 192 | 369 |
| 2 | P2 | 152 | 152 | 168 | 177 |
| 2 | P3 | 176 | 176 | 200 | 417 |
| 3 | P2 | 152 | 168 | 176 | 801 |
| 3 | P3 | 152 | 176 | 184 | 529 |
| 4 | P2 | 176 | 176 | 192 | 593 |
| 4 | P3 | 168 | 168 | 168 | 513 |
| 5 | P2 | 128 | 168 | 176 | 385 |
| 5 | P3 | 128 | 184 | 192 | 721 |
| 6 | P2 | 160 | 208 | 208 | 465 |
| 6 | P3 | 176 | 240 | 240 | 497 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-10 16:34:50 | 2026-11-10 16:34:50 | 2026-11-10 16:34:50 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 1 | - |
| 2 | 测试就绪 | 2026-11-10 16:34:50 | 2026-11-10 16:34:50 | 2026-11-10 16:34:50 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 1 | - |
| 3 | 测试就绪 | 2026-11-10 16:34:50 | 2026-11-10 16:34:50 | 2026-11-10 16:34:50 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 1 | - |
| 4 | 测试就绪 | 2026-11-10 16:34:50 | 2026-11-10 16:34:50 | 2026-11-10 16:34:50 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 1 | - |
| 5 | 测试就绪 | 2026-11-10 16:34:50 | 2026-11-10 16:34:50 | 2026-11-10 16:34:50 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 1 | - |
| 6 | 测试就绪 | 2026-11-10 16:34:50 | 2026-11-10 16:34:50 | 2026-11-10 16:34:50 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 2026-11-10 16:34:55 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 164 | 0.8040201005025126 | 0.958 | 11.705882352941176 | 1.24375 | 9.411764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 1.0045210586151283 | 0.95 | 2363.9375 | 0.9954992893614781 | 2374.625 | 合格 | 指标正常 |
| 热源检测 | 2 | 164 | 0.9619565217391305 | 0.962 | 16.727272727272727 | 1.03954802259887 | 16.09090909090909 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.950752062105774 | 0.939 | 687 | 0.5126228081084442 | 1340.1666666666667 | 合格 | 指标正常 |
| 热源检测 | 3 | 160 | 0.7454545454545455 | 0.96 | 24.444444444444443 | 1.3414634146341464 | 18.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 1.0343347639484979 | 0.923 | 2097 | 0.966804979253112 | 2169 | 合格 | 指标正常 |
| 热源检测 | 4 | 164 | 0.6653386454183267 | 0.948 | 27.88888888888889 | 1.5029940119760479 | 18.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 1.0261797330325249 | 0.949 | 4255.2 | 0.9744881601245821 | 4366.6 | 合格 | 指标正常 |
| 热源检测 | 5 | 164 | 0.7732793522267206 | 0.963 | 14.529411764705882 | 1.293193717277487 | 11.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 0.9945396441961702 | 0.927 | 2337.705882352941 | 1.0054903349863373 | 2324.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 6 | 164 | 0.9015151515151515 | 0.954 | 29.333333333333332 | 1.1092436974789917 | 26.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.4203990064898646 | 0.955 | 1248.1 | 0.7040275270758123 | 1772.8 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 199 | 160 | - | 11.705882352941176 | 1.24375 | 9.411764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 10.5 | 184 | 176.5 | - | 16.727272727272727 | 1.03954802259887 | 16.09090909090909 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 219.5 | 164 | - | 24.444444444444443 | 1.3414634146341464 | 18.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 251 | 167 | - | 27.88888888888889 | 1.5029940119760479 | 18.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 246.5 | 190.5 | - | 14.529411764705882 | 1.293193717277487 | 11.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 264 | 237.5 | - | 29.333333333333332 | 1.1092436974789917 | 26.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16 | 38104 | 39974.5 | - | 2381.5 | 0.9531957473420888 | 2498.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 18 | 12365.5 | 24122.5 | - | 687 | 0.5126228081084442 | 1340.1666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 33551.5 | 34704 | - | 2097 | 0.966804979253112 | 2169 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 42552 | 43665.5 | - | 4255.2 | 0.9744881601245821 | 4366.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 42604 | 42216 | - | 2506.1176470588234 | 1.009190828122039 | 2483.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12480.5 | 17727.5 | - | 1248.1 | 0.7040275270758123 | 1772.8 | 在线、无火警、无故障、光源就绪、同步正常 |

