================================================================================================
完成时间：2026-11-10 16:40:08（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794299855108-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.5秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-10 16:38:06 | 结束：2026-11-10 16:38:10
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 760ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 696ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:160 | P2:513 / P3:465 | 48.787 | 160 | 513 | 1.0118324441392426 | 0.962 | 1893.1 | 0.9883059253458627 | 1915.5 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:160 / P3:152 | P2:657 / P3:433 | 46.079 | 138.5 | 657 | 2.1408392189447447 | 0.965 | 283.1764705882353 | 0.46710653987968176 | 606.2352941176471 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:152 / P3:160 | P2:369 / P3:609 | 47.177 | 155 | 609 | 1.372960023955682 | 0.96 | 1484.2222222222222 | 0.7283533260632498 | 2037.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:545 / P3:625 | 54.186 | 178.5 | 625 | 0.9608881122475201 | 0.96 | 1768.8181818181818 | 1.040703893881044 | 1699.6363636363637 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:160 | P2:481 / P3:401 | 46.438 | 171 | 481 | 1.017431387093356 | 0.954 | - | 0.9828672603239077 | - | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:144 / P3:152 | P2:689 / P3:385 | 44.711 | 138 | 689 | 1.9970658842357962 | 0.943 | 197.31578947368422 | 0.5007346066515294 | 394.05263157894734 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-10 16:38:37 | 窗口结束：2026-11-10 16:38:57 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 880 | 176 | 513 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 924 | 160 | 657 | 152 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 876 | 152 | 369 | 160 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 880 | 176 | 545 | 176 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 872 | 152 | 481 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 852 | 144 | 689 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 184 | 513 |
| 1 | P3 | 144 | 160 | 176 | 465 |
| 2 | P2 | 144 | 160 | 168 | 657 |
| 2 | P3 | 136 | 152 | 160 | 433 |
| 3 | P2 | 152 | 152 | 176 | 369 |
| 3 | P3 | 136 | 160 | 176 | 609 |
| 4 | P2 | 168 | 176 | 192 | 545 |
| 4 | P3 | 168 | 176 | 184 | 625 |
| 5 | P2 | 152 | 152 | 160 | 481 |
| 5 | P3 | 152 | 160 | 160 | 401 |
| 6 | P2 | 136 | 144 | 160 | 689 |
| 6 | P3 | 128 | 152 | 176 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-10 16:40:03 | 2026-11-10 16:40:03 | 2026-11-10 16:40:03 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-10 16:40:03 | 2026-11-10 16:40:03 | 2026-11-10 16:40:03 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-10 16:40:03 | 2026-11-10 16:40:03 | 2026-11-10 16:40:03 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-10 16:39:22 | 2026-11-10 16:39:22 | 2026-11-10 16:39:22 | 2026-11-10 16:39:28 | 2026-11-10 16:39:28 | 2026-11-10 16:39:28 | 2026-11-10 16:39:28 | 2026-11-10 16:39:28 | 2026-11-10 16:39:28 | 2026-11-10 16:39:28 | 1 | - |
| 5 | 测试就绪 | 2026-11-10 16:39:22 | 2026-11-10 16:39:22 | 2026-11-10 16:39:22 | 2026-11-10 16:39:28 | 2026-11-10 16:39:28 | 2026-11-10 16:39:28 | 2026-11-10 16:39:28 | 2026-11-10 16:39:28 | 2026-11-10 16:39:28 | 2026-11-10 16:39:28 | 1 | - |
| 6 | 测试就绪 | 2026-11-10 16:39:22 | 2026-11-10 16:39:22 | 2026-11-10 16:39:22 | 2026-11-10 16:39:28 | 2026-11-10 16:39:28 | 2026-11-10 16:39:28 | 2026-11-10 16:39:28 | 2026-11-10 16:39:28 | 2026-11-10 16:39:28 | 2026-11-10 16:39:28 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 168 | 0.7670682730923695 | 0.946 | 24.9 | 1.3036649214659686 | 19.1 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 128 | 1.003484495249555 | 0.985 | 4986.375 | 0.9965276042967774 | 5003.75 | 合格 | 指标正常 |
| 热源检测 | 2 | 168 | 0.7914691943127962 | 0.962 | 10.55 | 1.2634730538922156 | 8.35 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 128 | 2.0639800995024875 | 0.979 | 591.1764705882352 | 0.48450079544906716 | 1220.1764705882354 | 合格 | 指标正常 |
| 热源检测 | 3 | 172 | 0.8511627906976744 | 0.969 | 26.875 | 1.174863387978142 | 22.875 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 128 | 1.393430803124374 | 0.934 | 0.8650980663940675 | 0.7176531462902809 | 1.2054542934368286 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 0.7695035460992907 | 0.98 | 31.333333333333332 | 1.2995391705069124 | 24.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 200 | 1.0057901145597774 | 0.945 | 4471.222222222223 | 0.9942432178682611 | 4497.111111111111 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 0.8225806451612904 | 0.972 | 31 | 1.2156862745098038 | 25.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 1.0175095919079178 | 0.921 | 5375.625 | 0.9827917180858358 | 5469.75 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 0.6679389312977099 | 0.94 | 16.375 | 1.497142857142857 | 10.9375 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 1.4567585410133685 | 0.949 | 712.8235294117648 | 0.6864555599614797 | 1038.4117647058824 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 249 | 191 | - | 24.9 | 1.3036649214659686 | 19.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 19.5 | 210.5 | 166.5 | - | 10.55 | 1.2634730538922156 | 8.35 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 215 | 182.5 | - | 26.875 | 1.174863387978142 | 22.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 281.5 | 217 | - | 31.333333333333332 | 1.2995391705069124 | 24.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 248 | 204 | - | 31 | 1.2156862745098038 | 25.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16 | 262 | 174.5 | - | 16.375 | 1.497142857142857 | 10.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 39890.5 | 40029.5 | - | 4986.375 | 0.9965276042967774 | 5003.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 10050 | 20743 | - | 591.1764705882352 | 0.48450079544906716 | 1220.1764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 28857.5 | 24964.5 | 34786.5 | - | 0.8650980663940675 | 0.7176531462902809 | 1.2054542934368286 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 40241 | 40474 | - | 4471.222222222223 | 0.9942432178682611 | 4497.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 43005 | 43758 | - | 5375.625 | 0.9827917180858358 | 5469.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 12117.5 | 17652.5 | - | 712.8235294117648 | 0.6864555599614797 | 1038.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |

