================================================================================================
完成时间：2026-11-10 16:44:29（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794300116351-9 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-10 16:42:27 | 结束：2026-11-10 16:42:31
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:152 | P2:609 / P3:385 | 49.014 | 156 | 609 | 1.0196578085183836 | 0.933 | 969.5294117647059 | 0.9807211710103535 | 988.5882352941177 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:160 / P3:200 | P2:3295 / P3:449 | 52.063 | 181.5 | 3295 | 2.4408418657565414 | 0.947 | 439.5 | 0.409694709857842 | 1072.75 | 0 | P2 噪声绝对值超过上限；P2RAW绝对值 3295 > B上限 1100 |
| 3 | 1 | A类合格 | P2:192 / P3:192 | P2:577 / P3:433 | 56.27 | 191 | 577 | 1.0000862217623727 | 0.951 | 1054.3636363636363 | 0.9999137856711785 | 1054.4545454545455 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:152 / P3:152 | P2:529 / P3:417 | 41.964 | 136.5 | 529 | 0.33578431372549017 | 0.914 | 40.8 | 2.978102189781022 | 13.7 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:160 / P3:168 | P2:209 / P3:193 | 51.121 | 161.5 | 209 | 1.0507212106881059 | 0.971 | 1879.5555555555557 | 0.9517272420389332 | 1974.888888888889 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:120 | P2:577 / P3:625 | 48.127 | 179.5 | 625 | 2.256312694569353 | 0.903 | 170.05882352941177 | 0.4432009811436456 | 383.70588235294116 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-10 16:42:58 | 窗口结束：2026-11-10 16:43:18 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 876 | 152 | 609 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 872 | 160 | 3295 | 200 | 449 | 不合格 | 噪声绝对值超过上限 |
| 3 | 860 | 192 | 577 | 192 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 844 | 152 | 529 | 152 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 876 | 160 | 209 | 168 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 836 | 168 | 577 | 120 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 152 | 168 | 609 |
| 1 | P3 | 136 | 152 | 160 | 385 |
| 2 | P2 | 136 | 160 | 160 | 3295 |
| 2 | P3 | 168 | 200 | 200 | 449 |
| 3 | P2 | 152 | 192 | 200 | 577 |
| 3 | P3 | 168 | 192 | 208 | 433 |
| 4 | P2 | 128 | 152 | 160 | 529 |
| 4 | P3 | 128 | 152 | 160 | 417 |
| 5 | P2 | 160 | 160 | 168 | 209 |
| 5 | P3 | 160 | 168 | 176 | 193 |
| 6 | P2 | 152 | 168 | 176 | 577 |
| 6 | P3 | 104 | 120 | 128 | 625 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-10 16:43:43 | 2026-11-10 16:43:43 | 2026-11-10 16:43:43 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 1 | - |
| 2 | 测试就绪 | 2026-11-10 16:43:44 | 2026-11-10 16:43:44 | 2026-11-10 16:43:44 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 1 | - |
| 3 | 测试就绪 | 2026-11-10 16:43:44 | 2026-11-10 16:43:44 | 2026-11-10 16:43:44 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 1 | - |
| 4 | 测试就绪 | 2026-11-10 16:43:43 | 2026-11-10 16:43:43 | 2026-11-10 16:43:43 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 1 | - |
| 5 | 测试就绪 | 2026-11-10 16:43:44 | 2026-11-10 16:43:44 | 2026-11-10 16:43:44 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 1 | - |
| 6 | 测试就绪 | 2026-11-10 16:43:44 | 2026-11-10 16:43:44 | 2026-11-10 16:43:44 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 2026-11-10 16:43:49 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 0.8130841121495327 | 0.967 | 11.88888888888889 | 1.2298850574712643 | 9.666666666666666 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 0.9997465017237883 | 0.866 | 2191.5555555555557 | 1.000253562553882 | 2191 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.9868421052631579 | 0.953 | 28.5 | 1.0133333333333334 | 28.125 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 1.8527745375770706 | 0.936 | 1500.25 | 0.5397310788325763 | 2779.625 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 0.7602996254681648 | 0.952 | 29.666666666666668 | 1.3152709359605912 | 22.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 0.9994739057239057 | 0.93 | 3168 | 1.000526371196968 | 3166.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 4 | 196 | 0.33578431372549017 | 0.863 | 40.8 | 2.978102189781022 | 13.7 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 176 | 0.9948586690407301 | 0.929 | 4992.222222222223 | 1.0051679008478938 | 4966.555555555556 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 0.8759398496240601 | 0.945 | 29.555555555555557 | 1.1416309012875536 | 25.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 1.0006859772963643 | 0.979 | 5021.222222222223 | 0.9993144929459112 | 5024.666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 196 | 0.7109375 | 0.908 | 25.6 | 1.4065934065934067 | 18.2 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 1.4562885927851803 | 0.897 | 683.7777777777778 | 0.6866770810087034 | 995.7777777777778 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 18 | 214 | 174 | - | 11.88888888888889 | 1.2298850574712643 | 9.666666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 227.5 | 225 | - | 28.5 | 1.0133333333333334 | 28.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 266.5 | 203 | - | 29.666666666666668 | 1.3152709359605912 | 22.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 10 | 408 | 136.5 | - | 40.8 | 2.978102189781022 | 13.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 265.5 | 232.5 | - | 29.555555555555557 | 1.1416309012875536 | 25.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 255.5 | 181.5 | - | 25.6 | 1.4065934065934067 | 18.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17.5 | 41721 | 42051 | - | 2317.8333333333335 | 0.9921523863879574 | 2336.1666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 13371 | 24037.5 | - | 1671.375 | 0.5562442798901739 | 3004.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 30817 | 30800 | - | 3424.1111111111113 | 1.000551948051948 | 3422.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44929.5 | 44698.5 | - | 4992.222222222223 | 1.0051679008478938 | 4966.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45191 | 45222 | - | 5021.222222222223 | 0.9993144929459112 | 5024.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17.5 | 12628.5 | 19621 | - | 701.6111111111111 | 0.6436471127873197 | 1090.0555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

