================================================================================================
完成时间：2026-11-10 16:54:41（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794300727687-13 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.4秒 | 设备：6（A 5 / B 0 / NG 0 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-10 16:52:40 | 结束：2026-11-10 16:52:45
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 784ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:152 / P3:152 | P2:353 / P3:353 | 43.823 | 134 | 353 | 0.8020304568527918 | 0.955 | 21.88888888888889 | 1.2468354430379747 | 17.555555555555557 | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | A类合格 | P2:168 / P3:184 | P2:481 / P3:545 | 55.308 | 167 | 545 | 2.154753479594244 | 0.933 | 423.9 | 0.464090212393256 | 913.4 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:200 | P2:785 / P3:529 | 52.572 | 177.5 | 785 | 1.1668747399084478 | 0.951 | 706.7647058823529 | 0.8569900142653353 | 824.7058823529412 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:176 | P2:385 / P3:305 | 52.036 | 163.5 | 385 | 0.9988053927982251 | 0.942 | 1098.6875 | 1.001196035994988 | 1097.375 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:160 | P2:561 / P3:513 | 39.729 | 132.5 | 561 | 1.0415499254843517 | 0.951 | 1048.4375 | 0.9601076007326007 | 1092 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:160 | P2:481 / P3:609 | 51.148 | 156 | 609 | 2.050609432962374 | 0.954 | 209.66666666666666 | 0.4876599043804109 | 429.94444444444446 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-10 16:53:10 | 窗口结束：2026-11-10 16:53:30 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 924 | 152 | 353 | 152 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 912 | 168 | 481 | 184 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 888 | 168 | 785 | 200 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 884 | 160 | 385 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 916 | 168 | 561 | 160 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 884 | 160 | 481 | 160 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 152 | 160 | 353 |
| 1 | P3 | 136 | 152 | 160 | 353 |
| 2 | P2 | 160 | 168 | 200 | 481 |
| 2 | P3 | 152 | 184 | 192 | 545 |
| 3 | P2 | 144 | 168 | 176 | 785 |
| 3 | P3 | 176 | 200 | 224 | 529 |
| 4 | P2 | 160 | 160 | 184 | 385 |
| 4 | P3 | 152 | 176 | 176 | 305 |
| 5 | P2 | 136 | 168 | 184 | 561 |
| 5 | P3 | 96 | 160 | 168 | 513 |
| 6 | P2 | 160 | 160 | 216 | 481 |
| 6 | P3 | 144 | 160 | 200 | 609 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-10 16:54:35 | 2026-11-10 16:54:35 | 2026-11-10 16:54:35 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-10 16:53:55 | 2026-11-10 16:53:55 | 2026-11-10 16:53:55 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 1 | - |
| 3 | 测试就绪 | 2026-11-10 16:53:55 | 2026-11-10 16:53:55 | 2026-11-10 16:53:55 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 1 | - |
| 4 | 测试就绪 | 2026-11-10 16:53:55 | 2026-11-10 16:53:55 | 2026-11-10 16:53:55 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 1 | - |
| 5 | 测试就绪 | 2026-11-10 16:53:55 | 2026-11-10 16:53:55 | 2026-11-10 16:53:55 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 1 | - |
| 6 | 测试就绪 | 2026-11-10 16:53:55 | 2026-11-10 16:53:55 | 2026-11-10 16:53:55 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 2026-11-10 16:54:00 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 160 | 0.8020304568527918 | 0.955 | 21.88888888888889 | 1.2468354430379747 | 17.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 160 | 0.863849765258216 | 0.938 | 23.666666666666668 | 1.1576086956521738 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 204 | 1.5949188948966744 | 0.921 | 794.1764705882352 | 0.6269911298936516 | 1266.6470588235295 | 合格 | 指标正常 |
| 热源检测 | 3 | 164 | 0.8190045248868778 | 0.949 | 13 | 1.2209944751381216 | 10.647058823529411 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 1.142846171569004 | 0.949 | 1531.8823529411766 | 0.8750083999731201 | 1750.7058823529412 | 合格 | 指标正常 |
| 热源检测 | 4 | 160 | 0.7479674796747967 | 0.946 | 27.333333333333332 | 1.3369565217391304 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 0.9968492238331882 | 0.915 | 3903.8 | 1.003160734935115 | 3891.5 | 合格 | 指标正常 |
| 热源检测 | 5 | 160 | 0.9122137404580153 | 0.944 | 14.555555555555555 | 1.096234309623431 | 13.277777777777779 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 0.9984127384041722 | 0.925 | 4961.375 | 1.0015897850005047 | 4953.5 | 合格 | 指标正常 |
| 热源检测 | 6 | 160 | 0.7489539748953975 | 0.979 | 23.9 | 1.335195530726257 | 17.9 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 1.4003424391003192 | 0.92 | 803.0625 | 0.7141110431834602 | 1124.5625 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 196.5 | 158 | - | 21.88888888888889 | 1.2468354430379747 | 17.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 212.5 | 183.5 | - | 23.666666666666668 | 1.1576086956521738 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 17 | 221 | 181 | - | 13 | 1.2209944751381216 | 10.647058823529411 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 245.5 | 184 | - | 27.333333333333332 | 1.3369565217391304 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17.5 | 262 | 238.5 | - | 14.555555555555555 | 1.096234309623431 | 13.277777777777779 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 239 | 178.5 | - | 23.9 | 1.335195530726257 | 17.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 13500.5 | 21533 | - | 794.1764705882352 | 0.6269911298936516 | 1266.6470588235295 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 26042 | 29762 | - | 1531.8823529411766 | 0.8750083999731201 | 1750.7058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 39037.5 | 38915 | - | 3903.8 | 1.003160734935115 | 3891.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 39691 | 39628 | - | 4961.375 | 1.0015897850005047 | 4953.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16 | 12848.5 | 17992.5 | - | 803.0625 | 0.7141110431834602 | 1124.5625 | 在线、无火警、无故障、光源就绪、同步正常 |

