================================================================================================
完成时间：2026-11-10 16:58:46（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794300972952-15 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-10 16:56:56 | 结束：2026-11-10 16:57:04
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 664ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 664ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 664ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 664ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 664ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:176 | P2:561 / P3:577 | 46.603 | 170.5 | 577 | 0.9985901990638921 | 0.962 | 1043.1176470588234 | 1.001411791280777 | 1041.6470588235295 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:144 / P3:136 | P2:561 / P3:545 | 40.393 | 131 | 561 | 2.5454330336015145 | 0.947 | 469.55555555555554 | 0.3928604629543553 | 1195.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:257 / P3:401 | 49.728 | 169 | 401 | 1.1365767427561295 | 0.961 | 1445.6666666666667 | 0.879835001352448 | 1643.111111111111 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:176 | P2:593 / P3:641 | 52.562 | 170.5 | 641 | 0.9907546764136744 | 0.956 | 2067.1111111111113 | 1.0093315972222223 | 2048 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 0.9974549420869475 | 0.949 | 1925.3 | 1.00255155176005 | 1920.4 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | A类合格 | P2:176 / P3:176 | P2:369 / P3:609 | 54.553 | 198.5 | 609 | 1.557146155622258 | 0.954 | 254.76470588235293 | 0.6422004744958482 | 396.70588235294116 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-10 16:57:15 | 窗口结束：2026-11-10 16:57:35 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 884 | 176 | 561 | 176 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 904 | 144 | 561 | 136 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 936 | 168 | 257 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 864 | 184 | 593 | 176 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 916 | 176 | 369 | 176 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 176 | 176 | 561 |
| 1 | P3 | 128 | 176 | 176 | 577 |
| 2 | P2 | 112 | 144 | 152 | 561 |
| 2 | P3 | 112 | 136 | 144 | 545 |
| 3 | P2 | 144 | 168 | 184 | 257 |
| 3 | P3 | 136 | 168 | 184 | 401 |
| 4 | P2 | 152 | 184 | 200 | 593 |
| 4 | P3 | 152 | 176 | 200 | 641 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 152 | 176 | 176 | 369 |
| 6 | P3 | 168 | 176 | 176 | 609 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-10 16:58:41 | 2026-11-10 16:58:41 | 2026-11-10 16:58:41 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-10 16:58:41 | 2026-11-10 16:58:41 | 2026-11-10 16:58:41 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-10 16:58:41 | 2026-11-10 16:58:41 | 2026-11-10 16:58:41 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-10 16:58:41 | 2026-11-10 16:58:41 | 2026-11-10 16:58:41 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-10 16:58:41 | 2026-11-10 16:58:41 | 2026-11-10 16:58:41 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-10 16:58:41 | 2026-11-10 16:58:41 | 2026-11-10 16:58:41 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 208 | 0.9603960396039604 | 0.96 | 11.882352941176471 | 1.041237113402062 | 11.411764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 1.0157715458914656 | 0.936 | 2521.294117647059 | 0.9844733336395792 | 2561.0588235294117 | 合格 | 指标正常 |
| 热源检测 | 2 | 216 | 0.7802197802197802 | 0.953 | 20.22222222222222 | 1.2816901408450705 | 15.777777777777779 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.905992076592935 | 0.935 | 1346.2222222222222 | 0.5246611527302646 | 2565.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 3 | 212 | 0.7455357142857143 | 0.952 | 22.4 | 1.341317365269461 | 16.7 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 1.1128157885412606 | 0.952 | 2822.3 | 0.8986213264558857 | 3140.7 | 合格 | 指标正常 |
| 热源检测 | 4 | 216 | 0.7459807073954984 | 0.952 | 28.272727272727273 | 1.3405172413793103 | 21.09090909090909 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 1.0198001351068042 | 0.948 | 4769.888888888889 | 0.9805842984079125 | 4864.333333333333 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 192 | 1.0168076940860962 | 0.934 | 4806 | 0.9834701348309497 | 4886.777777777777 | 合格 | 指标正常 |
| 热源检测 | 6 | 208 | 0.796969696969697 | 0.967 | 19.41176470588235 | 1.2547528517110267 | 15.470588235294118 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.2824514655500572 | 0.939 | 772.6470588235294 | 0.7797566043336301 | 990.8823529411765 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17 | 201.5 | 194 | - | 11.882352941176471 | 1.041237113402062 | 11.411764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 182 | 142 | - | 20.22222222222222 | 1.2816901408450705 | 15.777777777777779 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 224 | 167 | - | 22.4 | 1.341317365269461 | 16.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 10.5 | 310.5 | 231.5 | - | 28.272727272727273 | 1.3405172413793103 | 21.09090909090909 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 17 | 330 | 263 | - | 19.41176470588235 | 1.2547528517110267 | 15.470588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 42861.5 | 43538 | - | 2521.294117647059 | 0.9844733336395792 | 2561.0588235294117 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12115.5 | 23092.5 | - | 1346.2222222222222 | 0.5246611527302646 | 2565.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10 | 28223 | 31407 | - | 2822.3 | 0.8986213264558857 | 3140.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 42928.5 | 43779 | - | 4769.888888888889 | 0.9805842984079125 | 4864.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 43254 | 43980.5 | - | 4806 | 0.9834701348309497 | 4886.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17 | 13134.5 | 16844.5 | - | 772.6470588235294 | 0.7797566043336301 | 990.8823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |

