================================================================================================
完成时间：2026-11-10 17:02:54（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794301220841-17 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.2秒 | 设备：6（A 4 / B 1 / NG 0 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-10 17:00:49 | 结束：2026-11-10 17:00:53
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 791ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 791ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 791ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 791ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 791ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 791ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:168 / P3:152 | P2:353 / P3:401 | 47.258 | 151.5 | 401 | 0.8425925925925926 | 0.957 | - | 1.1868131868131868 | - | 0 | FLASH_SAMPLES_MISSING |
| 2 | 1 | A类合格 | P2:136 / P3:144 | P2:577 / P3:481 | 38.023 | 124 | 577 | 2.3978136882129277 | 0.937 | 420.8 | 0.41704658077304263 | 1009 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:192 / P3:168 | P2:481 / P3:385 | 52.084 | 167.5 | 481 | 1.1711769301797004 | 0.959 | 1564.3333333333333 | 0.8538419552428892 | 1832.111111111111 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:513 / P3:417 | 50.927 | 181.5 | 513 | 0.9238299010430596 | 0.932 | 1869.5 | 1.0824503502981877 | 1727.1 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:721 / P3:657 | 54.857 | 206.5 | 721 | 1.010196396500782 | 0.962 | 1917.888888888889 | 0.9899065206170786 | 1937.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:216 / P3:192 | P2:433 / P3:513 | 53.64 | 189 | 513 | 1.7958406561218512 | 0.943 | 379.3333333333333 | 0.5568422769531887 | 681.2222222222222 | 0 | P2 噪声波动值超过上限 |

噪声采集诊断
窗口开始：2026-11-10 17:01:23 | 窗口结束：2026-11-10 17:01:43 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 836 | 168 | 353 | 152 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 836 | 136 | 577 | 144 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 844 | 192 | 481 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 836 | 176 | 513 | 168 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 844 | 176 | 721 | 168 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 844 | 216 | 433 | 192 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 184 | 353 |
| 1 | P3 | 144 | 152 | 168 | 401 |
| 2 | P2 | 128 | 136 | 144 | 577 |
| 2 | P3 | 120 | 144 | 152 | 481 |
| 3 | P2 | 160 | 192 | 200 | 481 |
| 3 | P3 | 152 | 168 | 184 | 385 |
| 4 | P2 | 176 | 176 | 208 | 513 |
| 4 | P3 | 160 | 168 | 216 | 417 |
| 5 | P2 | 168 | 176 | 200 | 721 |
| 5 | P3 | 144 | 168 | 168 | 657 |
| 6 | P2 | 176 | 216 | 224 | 433 |
| 6 | P3 | 168 | 192 | 216 | 513 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-10 17:02:48 | 2026-11-10 17:02:48 | 2026-11-10 17:02:48 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-10 17:02:08 | 2026-11-10 17:02:08 | 2026-11-10 17:02:08 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 1 | - |
| 3 | 测试就绪 | 2026-11-10 17:02:08 | 2026-11-10 17:02:08 | 2026-11-10 17:02:08 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 1 | - |
| 4 | 测试就绪 | 2026-11-10 17:02:08 | 2026-11-10 17:02:08 | 2026-11-10 17:02:08 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 1 | - |
| 5 | 测试就绪 | 2026-11-10 17:02:08 | 2026-11-10 17:02:08 | 2026-11-10 17:02:08 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 1 | - |
| 6 | 测试就绪 | 2026-11-10 17:02:08 | 2026-11-10 17:02:08 | 2026-11-10 17:02:08 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 2026-11-10 17:02:13 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 168 | 0.8425925925925926 | 0.957 | - | 1.1868131868131868 | - | 合格 | 指标正常 |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 164 | 0.8075117370892019 | 0.916 | 21.3 | 1.2383720930232558 | 17.2 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 1.735011209951544 | 0.941 | 1536.3333333333333 | 0.5763651521467278 | 2665.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 3 | 168 | 0.8270440251572327 | 0.949 | 35.333333333333336 | 1.209125475285171 | 29.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 1.1540022252765234 | 0.954 | 3395.3333333333335 | 0.8665494555353902 | 3918.222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 164 | 0.8888888888888888 | 0.956 | 33 | 1.125 | 29.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 0.9879762166923585 | 0.893 | 5045.555555555556 | 1.012170114122682 | 4984.888888888889 | 合格 | 指标正常 |
| 热源检测 | 5 | 160 | 0.8052434456928839 | 0.982 | 29.666666666666668 | 1.241860465116279 | 23.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 1.0049966031864304 | 0.941 | 4563.1 | 0.9950282387317647 | 4585.9 | 合格 | 指标正常 |
| 热源检测 | 6 | 168 | 0.6875 | 0.948 | 33.77777777777778 | 1.4545454545454546 | 23.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 196 | 1.366721018712633 | 0.922 | 1431 | 0.7316782183842745 | 1955.7777777777778 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 215.5 | 182 | - | - | 1.1868131868131868 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 212.5 | 172 | - | 21.3 | 1.2383720930232558 | 17.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 317.5 | 263 | - | 35.333333333333336 | 1.209125475285171 | 29.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 296.5 | 263.5 | - | 33 | 1.125 | 29.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 267 | 214.5 | - | 29.666666666666668 | 1.241860465116279 | 23.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 304 | 209 | - | 33.77777777777778 | 1.4545454545454546 | 23.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13827 | 23990 | - | 1536.3333333333333 | 0.5763651521467278 | 2665.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 30557.5 | 35263.5 | - | 3395.3333333333335 | 0.8665494555353902 | 3918.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45410 | 44863.5 | - | 5045.555555555556 | 1.012170114122682 | 4984.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 45631 | 45858.5 | - | 4563.1 | 0.9950282387317647 | 4585.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12878.5 | 17601.5 | - | 1431 | 0.7316782183842745 | 1955.7777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |

