================================================================================================
完成时间：2026-11-10 17:48:20（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794303947436-19 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-10 17:46:31 | 结束：2026-11-10 17:46:38
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 662ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 662ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 662ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 662ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 676ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 662ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:160 | P2:257 / P3:497 | 50.737 | 163 | 497 | 1.0079837194740138 | 0.964 | 1916.4 | 0.99207951545271 | 1931.7 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:136 / P3:168 | P2:289 / P3:465 | 44.654 | 156 | 465 | 2.3736702127659575 | 0.942 | 501.3333333333333 | 0.42128851540616247 | 1190 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:168 | P2:417 / P3:385 | 50.659 | 167 | 417 | 1.4632905447714464 | 0.939 | 1419.5555555555557 | 0.6833912810912008 | 2077.222222222222 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:168 | P2:337 / P3:321 | 52.172 | 151.5 | 337 | 0.9997415352804342 | 0.938 | 2149.4444444444443 | 1.0002585315408479 | 2148.8888888888887 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 1.018589107618401 | 0.957 | 1915.1 | 0.9817501409750347 | 1950.7 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 6 | 1 | A类合格 | P2:184 / P3:168 | P2:673 / P3:337 | 52.038 | 166 | 673 | 2.377914424801435 | 0.951 | 433.6666666666667 | 0.42053658010990197 | 1031.2222222222222 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-10 17:46:50 | 窗口结束：2026-11-10 17:47:10 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 944 | 176 | 257 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 920 | 136 | 289 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 916 | 160 | 417 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 912 | 168 | 337 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 952 | 184 | 673 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 176 | 176 | 257 |
| 1 | P3 | 160 | 160 | 176 | 497 |
| 2 | P2 | 136 | 136 | 160 | 289 |
| 2 | P3 | 152 | 168 | 168 | 465 |
| 3 | P2 | 160 | 160 | 192 | 417 |
| 3 | P3 | 168 | 168 | 184 | 385 |
| 4 | P2 | 144 | 168 | 184 | 337 |
| 4 | P3 | 152 | 168 | 184 | 321 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 144 | 184 | 192 | 673 |
| 6 | P3 | 152 | 168 | 184 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-10 17:48:15 | 2026-11-10 17:48:15 | 2026-11-10 17:48:15 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-10 17:47:35 | 2026-11-10 17:47:35 | 2026-11-10 17:47:35 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 1 | - |
| 3 | 测试就绪 | 2026-11-10 17:47:35 | 2026-11-10 17:47:35 | 2026-11-10 17:47:35 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 1 | - |
| 4 | 测试就绪 | 2026-11-10 17:47:35 | 2026-11-10 17:47:35 | 2026-11-10 17:47:35 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 1 | - |
| 5 | 测试就绪 | 2026-11-10 17:47:35 | 2026-11-10 17:47:35 | 2026-11-10 17:47:35 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 1 | - |
| 6 | 测试就绪 | 2026-11-10 17:47:35 | 2026-11-10 17:47:35 | 2026-11-10 17:47:35 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 2026-11-10 17:47:40 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 0.7325102880658436 | 0.937 | 27 | 1.3651685393258426 | 19.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 108 | 1.0045607773150902 | 0.99 | 5043 | 0.9954599289380182 | 5066 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 0.8305084745762712 | 0.966 | 19.666666666666668 | 1.2040816326530612 | 16.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 228 | 1.7863361832300573 | 0.913 | 1416.5555555555557 | 0.5598050408360411 | 2530.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 0.8551401869158879 | 0.95 | 23.77777777777778 | 1.169398907103825 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 220 | 1.4681321193188313 | 0.919 | 2916.5555555555557 | 0.6811376080130783 | 4281.888888888889 | 合格 | 指标正常 |
| 热源检测 | 4 | 196 | 0.8278688524590164 | 0.937 | 30.5 | 1.2079207920792079 | 25.25 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 220 | 0.9943229022431459 | 0.94 | 4814.666666666667 | 1.005709511210138 | 4787.333333333333 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 220 | 1.0025513754232964 | 0.954 | 2536.1176470588234 | 0.9974551175272997 | 2542.5882352941176 | 合格 | 指标正常 |
| 热源检测 | 6 | 216 | 0.8246445497630331 | 0.962 | 23.444444444444443 | 1.2126436781609196 | 19.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 224 | 1.571582098718047 | 0.927 | 1447.4444444444443 | 0.6363014702290822 | 2274.777777777778 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 242.5 | 178 | - | 27 | 1.3651685393258426 | 19.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 177 | 147 | - | 19.666666666666668 | 1.2040816326530612 | 16.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 213.5 | 182.5 | - | 23.77777777777778 | 1.169398907103825 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 244 | 201.5 | - | 30.5 | 1.2079207920792079 | 25.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 210.5 | 174 | - | 21.1 | 1.2126436781609196 | 17.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 40343.5 | 40527.5 | - | 5043 | 0.9954599289380182 | 5066 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12749 | 22774 | - | 1416.5555555555557 | 0.5598050408360411 | 2530.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 26249 | 38536.5 | - | 2916.5555555555557 | 0.6811376080130783 | 4281.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43332 | 43086 | - | 4814.666666666667 | 1.005709511210138 | 4787.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 43113.5 | 43223.5 | - | 2536.1176470588234 | 0.9974551175272997 | 2542.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13027 | 20472.5 | - | 1447.4444444444443 | 0.6363014702290822 | 2274.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |

