================================================================================================
完成时间：2026-11-10 17:57:04（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794304470952-23 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.5秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-10 17:55:02 | 结束：2026-11-10 17:55:06
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 807ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 807ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 807ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 807ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 807ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 807ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:192 | P2:465 / P3:465 | 54.069 | 172.5 | 465 | 1.0417046075396104 | 0.958 | 1830.3333333333333 | 0.9599650349650349 | 1906.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:200 / P3:208 | P2:689 / P3:529 | 59.044 | 202 | 689 | 1.9636132315521628 | 0.96 | 436.6666666666667 | 0.5092652585201504 | 857.4444444444445 | 0 | P3 噪声波动值超过上限 |
| 3 | 1 | A类合格 | P2:176 / P3:144 | P2:241 / P3:305 | 44.084 | 153 | 305 | 1.263794172349659 | 0.971 | 509.36842105263156 | 0.7912680892813343 | 643.7368421052631 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:184 | P2:289 / P3:433 | 55.464 | 188 | 433 | 1.0142933081330106 | 0.957 | 1881.2222222222222 | 0.9859081115704885 | 1908.111111111111 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:176 | P2:337 / P3:369 | 49.387 | 162 | 369 | 1.0287335506459012 | 0.95 | 1656.6 | 0.972069005985213 | 1704.2 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:192 / P3:176 | P2:449 / P3:481 | 56.221 | 180.5 | 481 | 1.5594552121529597 | 0.964 | 424.22222222222223 | 0.641249580114209 | 661.5555555555555 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-10 17:55:33 | 窗口结束：2026-11-10 17:55:53 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 808 | 168 | 465 | 192 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 788 | 200 | 689 | 208 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 804 | 176 | 241 | 144 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 792 | 176 | 289 | 184 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 812 | 176 | 337 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 796 | 192 | 449 | 176 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 176 | 465 |
| 1 | P3 | 168 | 192 | 200 | 465 |
| 2 | P2 | 160 | 200 | 216 | 689 |
| 2 | P3 | 152 | 208 | 208 | 529 |
| 3 | P2 | 136 | 176 | 176 | 241 |
| 3 | P3 | 112 | 144 | 144 | 305 |
| 4 | P2 | 160 | 176 | 176 | 289 |
| 4 | P3 | 168 | 184 | 192 | 433 |
| 5 | P2 | 136 | 176 | 176 | 337 |
| 5 | P3 | 144 | 176 | 184 | 369 |
| 6 | P2 | 160 | 192 | 192 | 449 |
| 6 | P3 | 168 | 176 | 200 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-10 17:56:18 | 2026-11-10 17:56:18 | 2026-11-10 17:56:18 | 2026-11-10 17:56:24 | 2026-11-10 17:56:24 | 2026-11-10 17:56:24 | 2026-11-10 17:56:24 | 2026-11-10 17:56:24 | 2026-11-10 17:56:24 | 2026-11-10 17:56:24 | 1 | - |
| 2 | 测试就绪 | 2026-11-10 17:56:18 | 2026-11-10 17:56:18 | 2026-11-10 17:56:18 | 2026-11-10 17:56:24 | 2026-11-10 17:56:24 | 2026-11-10 17:56:24 | 2026-11-10 17:56:24 | 2026-11-10 17:56:24 | 2026-11-10 17:56:24 | 2026-11-10 17:56:24 | 1 | - |
| 3 | 测试就绪 | 2026-11-10 17:56:18 | 2026-11-10 17:56:18 | 2026-11-10 17:56:18 | 2026-11-10 17:56:24 | 2026-11-10 17:56:24 | 2026-11-10 17:56:24 | 2026-11-10 17:56:24 | 2026-11-10 17:56:24 | 2026-11-10 17:56:24 | 2026-11-10 17:56:24 | 1 | - |
| 4 | 测试就绪 | 2026-11-10 17:56:18 | 2026-11-10 17:56:18 | 2026-11-10 17:56:18 | 2026-11-10 17:56:23 | 2026-11-10 17:56:23 | 2026-11-10 17:56:23 | 2026-11-10 17:56:23 | 2026-11-10 17:56:23 | 2026-11-10 17:56:24 | 2026-11-10 17:56:24 | 1 | - |
| 5 | 测试就绪 | 2026-11-10 17:56:18 | 2026-11-10 17:56:18 | 2026-11-10 17:56:18 | 2026-11-10 17:56:24 | 2026-11-10 17:56:24 | 2026-11-10 17:56:24 | 2026-11-10 17:56:24 | 2026-11-10 17:56:24 | 2026-11-10 17:56:24 | 2026-11-10 17:56:24 | 1 | - |
| 6 | 模式切换成功 | 2026-11-10 17:56:59 | 2026-11-10 17:56:59 | 2026-11-10 17:56:59 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 0.7405857740585774 | 0.94 | 26.555555555555557 | 1.3502824858757063 | 19.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 196 | 1.0205078848004738 | 0.948 | 2251.1666666666665 | 0.9799042367962856 | 2297.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 0.844106463878327 | 0.975 | 29.22222222222222 | 1.1846846846846846 | 24.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 1.4850249584026622 | 0.947 | 1602.6666666666667 | 0.673389355742297 | 2380 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 0.9631578947368421 | 0.955 | 11.176470588235293 | 1.0382513661202186 | 10.764705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 1.1770162041348482 | 0.979 | 1579.1176470588234 | 0.8496059752508149 | 1858.6470588235295 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 0.75 | 0.974 | 27.555555555555557 | 1.3333333333333333 | 20.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 0.9653815189194025 | 0.926 | 4968.444444444444 | 1.0358598962194219 | 4796.444444444444 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 0.7 | 0.964 | 25.555555555555557 | 1.4285714285714286 | 17.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 0.9963808094628591 | 0.919 | 5034.888888888889 | 1.0036323366555924 | 5016.666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 0.7256637168141593 | 0.949 | 25.11111111111111 | 1.3780487804878048 | 18.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 100 | 1.4680023923444976 | 0.973 | 1114.6666666666667 | 0.6811977999592586 | 1636.3333333333333 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 238.5 | 176.5 | - | 26.555555555555557 | 1.3502824858757063 | 19.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 263 | 221.5 | - | 29.22222222222222 | 1.1846846846846846 | 24.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 17 | 190 | 182.5 | - | 11.176470588235293 | 1.0382513661202186 | 10.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 247.5 | 186 | - | 27.555555555555557 | 1.3333333333333333 | 20.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 230 | 161 | - | 25.555555555555557 | 1.4285714285714286 | 17.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 226 | 164 | - | 25.11111111111111 | 1.3780487804878048 | 18.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 18 | 40521 | 41351.5 | - | 2251.1666666666665 | 0.9799042367962856 | 2297.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14423.5 | 21419.5 | - | 1602.6666666666667 | 0.673389355742297 | 2380 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 26845 | 31597 | - | 1579.1176470588234 | 0.8496059752508149 | 1858.6470588235295 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44715.5 | 43167.5 | - | 4968.444444444444 | 1.0358598962194219 | 4796.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45313.5 | 45150 | - | 5034.888888888889 | 1.0036323366555924 | 5016.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 10031.5 | 14726.5 | - | 1114.6666666666667 | 0.6811977999592586 | 1636.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |

