================================================================================================
完成时间：2026-11-10 18:01:11（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794304718334-26 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.3秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-10 17:59:07 | 结束：2026-11-10 17:59:11
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:184 | P2:833 / P3:737 | 52.758 | 173.5 | 833 | 0.9822029547658434 | 0.958 | 973.9444444444445 | 1.0181195191358383 | 956.6111111111111 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:176 / P3:168 | P2:1009 / P3:833 | 52.815 | 159 | 1009 | 2.203928905519177 | 0.975 | 475.1111111111111 | 0.45373514431239387 | 1047.111111111111 | 0 | P2 噪声绝对值超过上限 |
| 3 | 1 | A类合格 | P2:128 / P3:136 | P2:385 / P3:273 | 43.361 | 136 | 385 | 1.4590635391390312 | 0.949 | 654.5294117647059 | 0.6853711117955036 | 955 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:216 / P3:192 | P2:641 / P3:433 | 65.085 | 200.5 | 641 | 1.0225619988812231 | 0.938 | 946.4117647058823 | 0.9779358132749818 | 967.7647058823529 | 0 | P2 噪声波动值超过上限 |
| 5 | 1 | A类合格 | P2:176 / P3:160 | P2:657 / P3:529 | 50.988 | 171 | 657 | 0.9863580453986358 | 0.937 | 1987.3333333333333 | 1.0138306314476817 | 1960.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:184 | P2:449 / P3:433 | 51.072 | 185 | 449 | 2.187143761874604 | 0.936 | 350.8888888888889 | 0.45721731576661356 | 767.4444444444445 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-10 17:59:40 | 窗口结束：2026-11-10 18:00:00 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 808 | 184 | 833 | 184 | 737 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 780 | 176 | 1009 | 168 | 833 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 800 | 128 | 385 | 136 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 780 | 216 | 641 | 192 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 784 | 176 | 657 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 788 | 176 | 449 | 184 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 184 | 192 | 833 |
| 1 | P3 | 160 | 184 | 184 | 737 |
| 2 | P2 | 152 | 176 | 176 | 1009 |
| 2 | P3 | 152 | 168 | 168 | 833 |
| 3 | P2 | 120 | 128 | 168 | 385 |
| 3 | P3 | 120 | 136 | 160 | 273 |
| 4 | P2 | 152 | 216 | 216 | 641 |
| 4 | P3 | 160 | 192 | 208 | 433 |
| 5 | P2 | 160 | 176 | 200 | 657 |
| 5 | P3 | 160 | 160 | 192 | 529 |
| 6 | P2 | 152 | 176 | 200 | 449 |
| 6 | P3 | 160 | 184 | 200 | 433 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-10 18:00:26 | 2026-11-10 18:00:26 | 2026-11-10 18:00:26 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 1 | - |
| 2 | 测试就绪 | 2026-11-10 18:00:25 | 2026-11-10 18:00:25 | 2026-11-10 18:00:25 | 2026-11-10 18:00:30 | 2026-11-10 18:00:30 | 2026-11-10 18:00:30 | 2026-11-10 18:00:30 | 2026-11-10 18:00:30 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 1 | - |
| 3 | 测试就绪 | 2026-11-10 18:00:26 | 2026-11-10 18:00:26 | 2026-11-10 18:00:26 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 1 | - |
| 4 | 测试就绪 | 2026-11-10 18:00:26 | 2026-11-10 18:00:26 | 2026-11-10 18:00:26 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 1 | - |
| 5 | 测试就绪 | 2026-11-10 18:00:26 | 2026-11-10 18:00:26 | 2026-11-10 18:00:26 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 1 | - |
| 6 | 测试就绪 | 2026-11-10 18:00:26 | 2026-11-10 18:00:26 | 2026-11-10 18:00:26 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 2026-11-10 18:00:31 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 116 | 0.8304347826086956 | 0.959 | 13.529411764705882 | 1.2041884816753927 | 11.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 168 | 1.0053585098239346 | 0.931 | 2177.222222222222 | 0.9946700507614213 | 2188.8888888888887 | 合格 | 指标正常 |
| 热源检测 | 2 | 116 | 0.7922077922077922 | 0.97 | 25.666666666666668 | 1.2622950819672132 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 164 | 1.597152920457881 | 0.971 | 1514.2222222222222 | 0.6261141229440411 | 2418.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 3 | 116 | 0.7828282828282829 | 0.927 | 11 | 1.2774193548387096 | 8.61111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 1.37045657317972 | 0.957 | 1432.1666666666667 | 0.7296838291488579 | 1962.7222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 108 | 0.7378048780487805 | 0.943 | 19.294117647058822 | 1.3553719008264462 | 14.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 160 | 0.9899286718906972 | 0.905 | 2342.1176470588234 | 1.0101737917036662 | 2318.529411764706 | 合格 | 指标正常 |
| 热源检测 | 5 | 112 | 0.7105263157894737 | 0.967 | 26.6 | 1.4074074074074074 | 18.9 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 1.0209747360482655 | 0.893 | 4243.2 | 0.9794561654586584 | 4332.2 | 合格 | 指标正常 |
| 热源检测 | 6 | 116 | 0.712 | 0.95 | 27.77777777777778 | 1.404494382022472 | 19.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 168 | 1.448534936138242 | 0.923 | 1331 | 0.6903526970954357 | 1928 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17 | 230 | 190.5 | - | 13.529411764705882 | 1.2041884816753927 | 11.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 230.5 | 182.5 | - | 25.666666666666668 | 1.2622950819672132 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 18 | 198 | 155 | - | 11 | 1.2774193548387096 | 8.61111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 327.5 | 241.5 | - | 19.294117647058822 | 1.3553719008264462 | 14.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 10 | 266 | 188.5 | - | 26.6 | 1.4074074074074074 | 18.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 250 | 177.5 | - | 27.77777777777778 | 1.404494382022472 | 19.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17.5 | 39190 | 39399.5 | - | 2177.222222222222 | 0.9946700507614213 | 2188.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13628 | 21766 | - | 1514.2222222222222 | 0.6261141229440411 | 2418.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17.5 | 25778.5 | 35329 | - | 1432.1666666666667 | 0.7296838291488579 | 1962.7222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 39815.5 | 42063.5 | - | 2342.1176470588234 | 0.9465576264739445 | 2474.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 42432 | 43321.5 | - | 4243.2 | 0.9794561654586584 | 4332.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11978.5 | 17351.5 | - | 1331 | 0.6903526970954357 | 1928 | 在线、无火警、无故障、光源就绪、同步正常 |

