================================================================================================
完成时间：2026-11-10 18:05:13（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794304960267-29 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.5秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-10 18:03:11 | 结束：2026-11-10 18:03:15
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 791ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 791ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 791ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 791ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 791ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 791ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:136 / P3:144 | P2:353 / P3:369 | 42.148 | 142 | 369 | 1.0077747673459772 | 0.964 | 1697.8 | 0.9922852133255406 | 1711 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:152 / P3:152 | P2:401 / P3:385 | 38.124 | 157 | 401 | 2.2375339981867635 | 0.962 | 980.4444444444445 | 0.44692058346839547 | 2193.777777777778 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | B类合格 | P2:152 / P3:144 | P2:209 / P3:433 | 45.35 | 139 | 433 | 1.2143020682286498 | 0.96 | 1310.3 | 0.8235183206586638 | 1591.1 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:168 / P3:152 | P2:641 / P3:401 | 45.696 | 152 | 641 | 0.9974367936618898 | 0.954 | 1716.6 | 1.0025697932484523 | 1712.2 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:144 / P3:144 | P2:673 / P3:417 | 45.515 | 152.5 | 673 | 0.9978227609744615 | 0.969 | 1888.2222222222222 | 1.002181989738751 | 1884.111111111111 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:184 | P2:273 / P3:321 | 53.6 | 175 | 321 | 1.5926456542502387 | 0.964 | 465.3333333333333 | 0.6278860569715142 | 741.1111111111111 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-10 18:03:42 | 窗口结束：2026-11-10 18:04:02 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 816 | 136 | 353 | 144 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 836 | 152 | 401 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 812 | 152 | 209 | 144 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 832 | 168 | 641 | 152 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 824 | 144 | 673 | 144 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 828 | 176 | 273 | 184 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 112 | 136 | 136 | 353 |
| 1 | P3 | 144 | 144 | 144 | 369 |
| 2 | P2 | 136 | 152 | 184 | 401 |
| 2 | P3 | 128 | 152 | 160 | 385 |
| 3 | P2 | 136 | 152 | 160 | 209 |
| 3 | P3 | 112 | 144 | 144 | 433 |
| 4 | P2 | 136 | 168 | 184 | 641 |
| 4 | P3 | 136 | 152 | 152 | 401 |
| 5 | P2 | 144 | 144 | 160 | 673 |
| 5 | P3 | 144 | 144 | 152 | 417 |
| 6 | P2 | 176 | 176 | 208 | 273 |
| 6 | P3 | 168 | 184 | 200 | 321 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-10 18:05:08 | 2026-11-10 18:05:08 | 2026-11-10 18:05:08 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-10 18:05:08 | 2026-11-10 18:05:08 | 2026-11-10 18:05:08 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-10 18:04:27 | 2026-11-10 18:04:27 | 2026-11-10 18:04:27 | 2026-11-10 18:04:33 | 2026-11-10 18:04:33 | 2026-11-10 18:04:33 | 2026-11-10 18:04:33 | 2026-11-10 18:04:33 | 2026-11-10 18:04:33 | 2026-11-10 18:04:33 | 1 | - |
| 4 | 模式切换成功 | 2026-11-10 18:05:08 | 2026-11-10 18:05:08 | 2026-11-10 18:05:08 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-10 18:05:08 | 2026-11-10 18:05:08 | 2026-11-10 18:05:08 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-10 18:05:08 | 2026-11-10 18:05:08 | 2026-11-10 18:05:08 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 160 | 0.7216981132075472 | 0.972 | 23.555555555555557 | 1.3856209150326797 | 17 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 124 | 1.0243607599926419 | 0.935 | 4228.111111111111 | 0.9762185736275013 | 4331.111111111111 | 合格 | 指标正常 |
| 热源检测 | 2 | 164 | 0.7397260273972602 | 0.955 | 24.333333333333332 | 1.3518518518518519 | 18 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 124 | 2.2375339981867635 | 0.991 | 980.4444444444445 | 0.44692058346839547 | 2193.777777777778 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 160 | 0.6346153846153846 | 0.94 | 26 | 1.5757575757575757 | 16.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 1.1717643916121276 | 0.959 | 2994.8 | 0.8534138835062123 | 3509.2 | 合格 | 指标正常 |
| 热源检测 | 4 | 156 | 0.7397769516728625 | 0.956 | 29.88888888888889 | 1.3517587939698492 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 124 | 0.981189304921877 | 0.921 | 3923.3 | 1.019171320950773 | 3849.5 | 合格 | 指标正常 |
| 热源检测 | 5 | 160 | 0.7379912663755459 | 0.959 | 25.444444444444443 | 1.3550295857988166 | 18.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 124 | 0.9629148340663735 | 0.97 | 4446.222222222223 | 1.038513443371743 | 4281.333333333333 | 合格 | 指标正常 |
| 热源检测 | 6 | 160 | 0.8071428571428572 | 0.961 | 31.11111111111111 | 1.238938053097345 | 25.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 128 | 1.4797792166436683 | 0.967 | 1046.7777777777778 | 0.6757764866221936 | 1549 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 212 | 153 | - | 23.555555555555557 | 1.3856209150326797 | 17 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 218.5 | 162 | - | 24.333333333333332 | 1.3518518518518519 | 18 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 260 | 165 | - | 26 | 1.5757575757575757 | 16.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 268.5 | 198.5 | - | 29.88888888888889 | 1.3517587939698492 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 229 | 169 | - | 25.444444444444443 | 1.3550295857988166 | 18.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 279.5 | 226 | - | 31.11111111111111 | 1.238938053097345 | 25.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 38053 | 38980 | - | 4228.111111111111 | 0.9762185736275013 | 4331.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 8824 | 19743.5 | - | 980.4444444444445 | 0.44692058346839547 | 2193.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 29947.5 | 35092 | - | 2994.8 | 0.8534138835062123 | 3509.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 39232.5 | 38495 | - | 3923.3 | 1.019171320950773 | 3849.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 40016 | 38531.5 | - | 4446.222222222223 | 1.038513443371743 | 4281.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 9421 | 13940.5 | - | 1046.7777777777778 | 0.6757764866221936 | 1549 | 在线、无火警、无故障、光源就绪、同步正常 |

