================================================================================================
完成时间：2026-11-10 18:09:20（Asia/Shanghai (UTC+8)）
批次：field-waveform-1794305207444-31 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.2秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-10 18:07:18 | 结束：2026-11-10 18:07:22
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:208 / P3:200 | P2:241 / P3:401 | 54.078 | 196.5 | 401 | 1.0711030082041932 | 0.969 | 1316.4 | 0.9336170212765957 | 1410 | 0 | P2 噪声波动值超过上限 |
| 2 | 1 | A类合格 | P2:200 / P3:168 | P2:689 / P3:673 | 53.255 | 194 | 689 | 2.3465869106263195 | 0.949 | 315.77777777777777 | 0.4261508472034788 | 741 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:176 / P3:176 | P2:369 / P3:433 | 52.59 | 164 | 433 | 1.0315294117647058 | 0.956 | 708.3333333333334 | 0.969434306569343 | 730.6666666666666 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:184 / P3:176 | P2:481 / P3:561 | 54.232 | 196 | 561 | 1.017736968176115 | 0.955 | 2191.75 | 0.9825721490613617 | 2230.625 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:192 / P3:200 | P2:577 / P3:609 | 54.992 | 207.5 | 609 | 1.032824427480916 | 0.937 | 1892.2222222222222 | 0.9682187730968219 | 1954.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:184 | P2:433 / P3:337 | 54.456 | 167.5 | 433 | 2.154515050167224 | 0.936 | 299 | 0.46414157094070163 | 644.2 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-10 18:07:49 | 窗口结束：2026-11-10 18:08:09 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 860 | 208 | 241 | 200 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 864 | 200 | 689 | 168 | 673 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 860 | 176 | 369 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 876 | 184 | 481 | 176 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 892 | 192 | 577 | 200 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 856 | 176 | 433 | 184 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 184 | 208 | 208 | 241 |
| 1 | P3 | 176 | 200 | 200 | 401 |
| 2 | P2 | 168 | 200 | 216 | 689 |
| 2 | P3 | 160 | 168 | 200 | 673 |
| 3 | P2 | 152 | 176 | 192 | 369 |
| 3 | P3 | 144 | 176 | 200 | 433 |
| 4 | P2 | 184 | 184 | 208 | 481 |
| 4 | P3 | 168 | 176 | 208 | 561 |
| 5 | P2 | 192 | 192 | 208 | 577 |
| 5 | P3 | 200 | 200 | 216 | 609 |
| 6 | P2 | 160 | 176 | 176 | 433 |
| 6 | P3 | 168 | 184 | 184 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-10 18:08:35 | 2026-11-10 18:08:35 | 2026-11-10 18:08:35 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 1 | - |
| 2 | 测试就绪 | 2026-11-10 18:08:35 | 2026-11-10 18:08:35 | 2026-11-10 18:08:35 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 1 | - |
| 3 | 测试就绪 | 2026-11-10 18:08:35 | 2026-11-10 18:08:35 | 2026-11-10 18:08:35 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 1 | - |
| 4 | 测试就绪 | 2026-11-10 18:08:35 | 2026-11-10 18:08:35 | 2026-11-10 18:08:35 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 1 | - |
| 5 | 测试就绪 | 2026-11-10 18:08:35 | 2026-11-10 18:08:35 | 2026-11-10 18:08:35 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 1 | - |
| 6 | 测试就绪 | 2026-11-10 18:08:35 | 2026-11-10 18:08:35 | 2026-11-10 18:08:35 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 2026-11-10 18:08:40 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 164 | 0.8072916666666666 | 0.947 | 21.333333333333332 | 1.238709677419355 | 17.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 1.002441081177045 | 0.961 | 5006.888888888889 | 0.9975648631895865 | 5019.111111111111 | 合格 | 指标正常 |
| 热源检测 | 2 | 164 | 0.9254901960784314 | 0.978 | 31.875 | 1.0805084745762712 | 29.5 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.6071787508973439 | 0.92 | 1393 | 0.622208325888869 | 2238.8 | 合格 | 指标正常 |
| 热源检测 | 3 | 160 | 0.6409395973154363 | 0.95 | 33.111111111111114 | 1.5602094240837696 | 21.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 160 | 1.1109127120390083 | 0.93 | 3235.777777777778 | 0.9001607319485658 | 3594.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 4 | 160 | 0.7713310580204779 | 0.962 | 36.625 | 1.2964601769911503 | 28.25 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 1.0047649888971133 | 0.931 | 5404 | 0.9952576085455132 | 5429.75 | 合格 | 指标正常 |
| 热源检测 | 5 | 164 | 0.7834645669291339 | 0.966 | 28.22222222222222 | 1.2763819095477387 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 0.9953573470554603 | 0.891 | 4858.333333333333 | 1.0046643077064472 | 4835.777777777777 | 合格 | 指标正常 |
| 热源检测 | 6 | 164 | 0.7397769516728625 | 0.947 | 29.88888888888889 | 1.3517587939698492 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 168 | 1.63312 | 0.909 | 1388.888888888889 | 0.6123248750857255 | 2268.222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 192 | 155 | - | 21.333333333333332 | 1.238709677419355 | 17.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 254.5 | 236 | - | 31.875 | 1.0805084745762712 | 29.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 297.5 | 190.5 | - | 33.111111111111114 | 1.5602094240837696 | 21.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 293 | 225.5 | - | 36.625 | 1.2964601769911503 | 28.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 253.5 | 199 | - | 28.22222222222222 | 1.2763819095477387 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 269 | 198.5 | - | 29.88888888888889 | 1.3517587939698492 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 45062 | 45172 | - | 5006.888888888889 | 0.9975648631895865 | 5019.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 15533.5 | 24769 | - | 1553.4 | 0.627154911381162 | 2476.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 31366 | 34499 | - | 3485.1111111111113 | 0.9091857735006812 | 3833.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 45217.5 | 45425.5 | - | 5652.25 | 0.9954211244661647 | 5678.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45717 | 45358 | - | 5079.666666666667 | 1.0079148110586886 | 5039.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 14033.5 | 22184 | - | 1559.3333333333333 | 0.6326181031373963 | 2464.8888888888887 | 在线、无火警、无故障、光源就绪、同步正常 |

